<!DOCTYPE html>
<html lang="ru">
<head>
    <meta charset="UTF-8" />
    <meta name="viewport" content="width=device-width, initial-scale=1.0"/>
    <title>Пожаротушение (ВПВ / АУПТ)</title>
    <link rel="preconnect" href="https://fonts.googleapis.com">
    <link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
    <link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=DM+Sans:wght@400;500;600;700&display=swap">
    <link rel="stylesheet" href="https://cdn.jsdelivr.net/npm/bootstrap-icons@1.11.3/font/bootstrap-icons.css">
    <link rel="stylesheet" href="css/water-styles.css">
    <style>
        /* -- Adaptation for portal embedding -- */
        body           { margin: 0; padding: 0; background: transparent; }
        .app-layout    { display: block; height: auto; min-height: auto; }
        .sidebar       { display: none !important; }
        .main-content  { width: 100%; max-width: 100%; padding: 0; margin: 0; }
        .main-container {
            max-width: 100% !important;
            width: 100%;
            padding: 1.5rem;
            margin: 0;
        }
        .control-panel { padding: 20px !important; }
        .header        { margin-bottom: 1.5rem; }
        select         { border-radius: 8px !important; }

        /* -- Tab icons -- */
        .tab-btn i { font-size: 14px; margin-right: 5px; opacity: 0.75; vertical-align: -1px; }
        .tab-btn.active i { opacity: 1; }

        /* -- Tab panels -- */
        .tab-panel        { display: none; }
        .tab-panel.active { display: block; }

        /* -- System selection cards (VPV / AUPT) -- */
        .system-selection-grid {
            display: grid;
            grid-template-columns: repeat(2, 1fr);
            gap: 14px;
            margin: 0 0 28px;
        }
        .system-card {
            position: relative;
            border: 2px solid var(--gray-200);
            border-radius: 14px;
            padding: 20px 22px 18px;
            cursor: pointer;
            transition: border-color .15s, box-shadow .15s, background .15s, transform .12s;
            background: var(--bg-card);
            user-select: none;
            text-align: left;
        }
        .system-card:hover:not(.active) {
            border-color: var(--gray-400, #AEAEB2);
            box-shadow: 0 2px 12px rgba(0,0,0,.09);
            transform: translateY(-1px);
        }
        .system-card.active {
            border-color: #D32F2F;
            background: rgba(211,47,47,.06);
            box-shadow: 0 0 0 3px rgba(211,47,47,.12);
        }
        .system-card-icon {
            display: block;
            font-size: 28px;
            color: var(--gray-400, #AEAEB2);
            margin-bottom: 10px;
            transition: color .15s;
        }
        .system-card.active .system-card-icon { color: #D32F2F; }
        .system-card-name {
            font-size: 15px; font-weight: 700; color: var(--gray-900);
            margin-bottom: 4px;
        }
        .system-card.active .system-card-name { color: #D32F2F; }
        .system-card-desc {
            font-size: 12px; color: var(--gray-500); line-height: 1.45;
        }
        .system-card-badge {
            display: inline-block;
            font-size: 10px; font-weight: 700; text-transform: uppercase; letter-spacing: .5px;
            color: var(--gray-500); background: var(--gray-200);
            border-radius: 20px; padding: 2px 8px; margin-top: 10px;
        }
        .system-card.active .system-card-badge { color: #D32F2F; background: rgba(211,47,47,.15); }

        /* -- Corridor length input -- */
        .bld-num-row { display: flex; align-items: center; gap: 12px; flex-wrap: wrap; }
        .bld-num-row label { font-size: 13px; color: var(--gray-700); }
        .bld-num {
            width: 90px; padding: 7px 10px;
            border: 1px solid var(--gray-200); border-radius: 8px;
            font-size: 13px; font-family: inherit;
            background: var(--bg-card); color: var(--gray-900);
        }
        .bld-num:focus { outline: none; border-color: #D32F2F; box-shadow: 0 0 0 3px rgba(211,47,47,.12); }

        /* -- Section input number -- */
        .bld-select {
            padding: 7px 10px;
            border: 1px solid var(--gray-200); border-radius: 8px;
            font-size: 13px; font-family: inherit;
            background: var(--bg-card); color: var(--gray-900);
        }
        .bld-select:focus { outline: none; border-color: #D32F2F; box-shadow: 0 0 0 3px rgba(211,47,47,.12); }

        /* -- Stats row -- */
        .bld-stats-row {
            display: flex; gap: 18px; flex-wrap: wrap;
            font-size: 13px; color: var(--gray-700);
            margin-bottom: 12px;
        }
        .bld-stats-row i { color: var(--gray-400); margin-right: 4px; }
        .bld-stats-row strong { color: var(--gray-900); }

        /* -- Info banner -- */
        .fire-info {
            display: flex; align-items: center; gap: 6px;
            font-size: 12px; color: #D32F2F;
            padding: 6px 10px; margin-top: 4px;
            background: rgba(211,47,47,.06); border-radius: 6px;
        }
        .fire-info i { font-size: 14px; }

        /* -- Checkbox toggle -- */
        .fire-toggle { display: flex; align-items: center; gap: 8px; margin-top: 6px; }
        .fire-toggle label { font-size: 13px; color: var(--gray-700); cursor: pointer; }

        /* -- Zone label -- */
        .zone-label {
            display: inline-block; font-size: 11px; font-weight: 600;
            padding: 2px 8px; border-radius: 10px; margin-right: 6px;
        }
        .zone-label-1 { color: #D32F2F; background: rgba(211,47,47,.1); }
        .zone-label-2 { color: #1565C0; background: rgba(21,101,192,.1); }

        /* -- Export button -- */
        .btn-export-excel {
            display: inline-flex; align-items: center; gap: 9px;
            padding: 12px 28px; background: #1a7a3f; color: #fff;
            border: none; border-radius: 10px;
            font-size: 14px; font-weight: 600; font-family: inherit; cursor: pointer;
            transition: background .15s, transform .1s, box-shadow .15s;
            box-shadow: 0 2px 8px rgba(26,122,63,.25);
        }
        .btn-export-excel:hover { background: #15693a; transform: translateY(-1px); box-shadow: 0 4px 14px rgba(26,122,63,.35); }
        .btn-export-excel:active { transform: translateY(0); }
        .btn-export-excel i { font-size: 18px; }
        .spec-export-bar { margin-top: 24px; display: flex; justify-content: center; }

        /* -- Visualization -- */
        .viz-riser-vpv {
            stroke: #D32F2F; stroke-width: 2.5; stroke-linecap: round;
        }
        .viz-riser-aupt {
            stroke: #FF6F00; stroke-width: 2; stroke-linecap: round;
            stroke-dasharray: 6 3;
        }
        .viz-transit-zone2 {
            stroke: #D32F2F; stroke-width: 2; stroke-linecap: round;
            stroke-dasharray: 3 5;
        }
        .viz-transit-aupt-zone2 {
            stroke: #FF6F00; stroke-width: 1.5; stroke-linecap: round;
            stroke-dasharray: 3 5;
        }
        .viz-building-outline {
            fill: none; stroke: var(--gray-300); stroke-width: 1;
            stroke-dasharray: 4 2; rx: 4;
        }
        .viz-floor-line { stroke: var(--gray-200); stroke-width: 0.5; }
        .viz-ground-line { stroke: var(--gray-400); stroke-width: 2; }
        .viz-floor-label { font-size: 10px; fill: var(--gray-500); text-anchor: start; font-family: 'DM Sans', sans-serif; }
        .viz-label { font-size: 9px; fill: var(--gray-500); text-anchor: middle; font-family: 'DM Sans', sans-serif; }
        .viz-building-title { font-size: 11px; fill: var(--gray-700); font-weight: 600; font-family: 'DM Sans', sans-serif; }
    </style>
</head>
<body>
<div class="app-layout">
    <main class="main-content">
        <div class="main-container">
            <div class="header">
                <div class="header-left">
                    <h1>Пожаротушение (ВПВ / АУПТ)</h1>
                </div>
            </div>

            <!-- ===== Tabs ===== -->
            <div class="tabs-container">
                <div class="tabs-nav" id="fireTabs">
                    <button class="tab-btn active" data-tab="residential"><i class="bi bi-building"></i>Жилая часть</button>
                    <button class="tab-btn" data-tab="specification"><i class="bi bi-list-ul"></i>Спецификация</button>
                    <button class="tab-btn" data-tab="estimate"><i class="bi bi-calculator"></i>Смета</button>
                    <button class="tab-btn" data-tab="visualization"><i class="bi bi-diagram-3"></i>Визуализация</button>
                </div>
            </div>

            <!-- ===== Tab content ===== -->
            <div class="tab-content" id="fireTabContent">

                <!-- ========== RESIDENTIAL ========== -->
                <div class="tab-panel active" id="tab-residential">
                    <div class="control-panel">

                        <!-- System dashboard -->
                        <div class="system-selection-grid">
                            <div class="system-card active" data-system="VPV">
                                <i class="bi bi-fire system-card-icon"></i>
                                <div class="system-card-name">ВПВ</div>
                                <div class="system-card-desc">Внутренний противопожарный водопровод</div>
                                <span class="system-card-badge">Активна</span>
                            </div>
                            <div class="system-card" data-system="AUPT">
                                <i class="bi bi-droplet-half system-card-icon"></i>
                                <div class="system-card-name">АУПТ</div>
                                <div class="system-card-desc">Автоматическое пожаротушение</div>
                                <span class="system-card-badge">Активна</span>
                            </div>
                        </div>

                        <!-- VPV section -->
                        <div id="vpv-section">
                            <div class="panel-section panel-section-input">
                                <h3 class="panel-section-title">
                                    <span class="panel-section-icon panel-section-icon-input"></span>
                                    Настройки корпусов (ВПВ)
                                </h3>
                                <div id="vpvBuildingAccordions">
                                    <div class="no-data-banner"><i class="bi bi-info-circle-fill"></i>
                                    <span>Загрузите данные проекта из <strong>Квартирографии</strong>.</span></div>
                                </div>
                            </div>

                            <div class="panel-section panel-section-result">
                                <h3 class="panel-section-title">
                                    <span class="panel-section-icon panel-section-icon-result"></span>
                                    Результат расчёта ВПВ
                                </h3>
                                <div id="vpvResults">
                                    <div class="no-data-banner"><i class="bi bi-info-circle-fill"></i>
                                    <span>Загрузите данные и задайте количество секций.</span></div>
                                </div>
                            </div>
                        </div>

                        <!-- AUPT section -->
                        <div id="aupt-section" style="display:none">
                            <div class="panel-section panel-section-input">
                                <h3 class="panel-section-title">
                                    <span class="panel-section-icon panel-section-icon-input"></span>
                                    Настройки корпусов (АУПТ)
                                </h3>
                                <div id="auptBuildingAccordions">
                                    <div class="no-data-banner"><i class="bi bi-info-circle-fill"></i>
                                    <span>Загрузите данные проекта из <strong>Квартирографии</strong>.</span></div>
                                </div>
                            </div>

                            <div class="panel-section panel-section-result">
                                <h3 class="panel-section-title">
                                    <span class="panel-section-icon panel-section-icon-result"></span>
                                    Результат расчёта АУПТ
                                </h3>
                                <div id="auptResults">
                                    <div class="no-data-banner"><i class="bi bi-info-circle-fill"></i>
                                    <span>Загрузите данные и задайте количество секций.</span></div>
                                </div>
                            </div>
                        </div>

                    </div>
                </div>

                <!-- ========== SPECIFICATION ========== -->
                <div class="tab-panel" id="tab-specification">
                    <div class="control-panel">
                        <div class="panel-section">
                            <h3 class="panel-section-title">
                                <span class="panel-section-icon panel-section-icon-result"></span>
                                Сводная спецификация
                            </h3>
                            <div id="specContent">
                                <div class="no-data-banner"><i class="bi bi-info-circle-fill"></i>
                                <span>Загрузите данные проекта и задайте параметры для формирования спецификации.</span></div>
                            </div>
                            <div class="spec-export-bar">
                                <button class="btn-export-excel" id="btnExportExcel">
                                    <i class="bi bi-file-earmark-spreadsheet"></i> Экспорт в CSV
                                </button>
                            </div>
                        </div>
                    </div>
                </div>

                <!-- ========== ESTIMATE ========== -->
                <div class="tab-panel" id="tab-estimate">
                    <div class="control-panel">
                        <div class="panel-section">
                            <h3 class="panel-section-title">
                                <span class="panel-section-icon panel-section-icon-result"></span>
                                Смета по системам пожаротушения
                            </h3>
                            <div id="estimateContent">
                                <div class="no-data-banner"><i class="bi bi-info-circle-fill"></i>
                                <span>Загрузите данные проекта и задайте параметры.</span></div>
                            </div>
                        </div>
                    </div>
                </div>

                <!-- ========== VISUALIZATION ========== -->
                <div class="tab-panel" id="tab-visualization">
                    <div class="control-panel">
                        <div class="panel-section">
                            <h3 class="panel-section-title">
                                <span class="panel-section-icon panel-section-icon-result"></span>
                                Расчётная схема пожаротушения
                            </h3>

                            <!-- Toolbar -->
                            <div class="viz-toolbar">
                                <div class="viz-toolbar-group">
                                    <button class="viz-sys-btn active" data-viz="all">Все</button>
                                    <button class="viz-sys-btn" data-viz="VPV">ВПВ</button>
                                    <button class="viz-sys-btn" data-viz="AUPT">АУПТ</button>
                                </div>
                                <div class="viz-toolbar-group" id="vizBuildingBtns"></div>
                                <div class="viz-toolbar-group">
                                    <button class="viz-zoom-btn" id="vizZoomIn" title="+"><i class="bi bi-zoom-in"></i></button>
                                    <button class="viz-zoom-btn" id="vizZoomOut" title="-"><i class="bi bi-zoom-out"></i></button>
                                    <button class="viz-zoom-btn" id="vizZoomReset" title="Reset"><i class="bi bi-arrows-angle-expand"></i></button>
                                </div>
                            </div>

                            <!-- Viewport -->
                            <div class="viz-viewport" id="vizViewport">
                                <svg id="vizSvg" xmlns="http://www.w3.org/2000/svg"></svg>
                            </div>

                            <!-- Tooltip -->
                            <div class="viz-tooltip" id="vizTooltip"></div>

                            <!-- Legend -->
                            <div class="viz-legend">
                                <span class="viz-legend-title">Условные обозначения:</span>
                                <span class="viz-leg-item"><span class="viz-leg-line" style="background:#D32F2F"></span>Стояк ВПВ DN65</span>
                                <span class="viz-leg-item"><span class="viz-leg-line" style="background:#FF6F00;background-image:repeating-linear-gradient(90deg,#FF6F00 0 6px,transparent 6px 9px)"></span>Стояк АУПТ DN80</span>
                                <span class="viz-leg-item"><i class="bi bi-fire" style="color:#D32F2F"></i> ШПК</span>
                                <span class="viz-leg-item"><i class="bi bi-droplet" style="color:#FF6F00"></i> Спринклер</span>
                                <span class="viz-leg-item"><i class="bi bi-thermometer-half" style="color:#FF6F00"></i> СПЖ</span>
                                <span class="viz-leg-item"><i class="bi bi-record-circle" style="color:#1565C0"></i> Диафрагма</span>
                            </div>
                        </div>
                    </div>
                </div>

            </div>
        </div>
    </main>
</div>

<script>
(function () {
    'use strict';

    /* --- State --- */
    var buildingStats  = null;
    var activeSystem   = 'VPV';

    /* Per-building settings */
    var fireSettings         = {};
    var accordionOpenState   = {};

    function getSettings(idx) {
        if (!fireSettings[idx]) {
            fireSettings[idx] = {
                sections:       1,     // number of sections per building
                corridorLength: 30,    // corridor length per section, m
                vpvEnabled:     true,
                auptEnabled:    true,
                dryRiser:       false, // сухотруб на фасаде
                dryPipeCount:   2,     // кол-во стояков сухотруба
                dryBranchPerFloor: 2,  // ответвлений на стояк на этаж
                dryMainDN:      80,    // диаметр стояка сухотруба
                dryBranchDN:    65,    // диаметр ответвления
                vpvDN:          65,    // диаметр основного стояка ВПВ (50/65/80)
                zoneBoundary:   17,    // граница зон (этаж)
                // Гидравлика РД
                flowRate:       11.6,  // расход, л/с
                pressure:       0.13,  // напор, МПа
                // 1-й этаж (отметка 0.000)
                commercial:     false, // наличие коммерческих помещений (аренда)
                commercialCount: 1,    // количество помещений аренды
                lobbyArea:      0      // площадь вестибюля, м²
            };
        }
        // Миграция
        if (fireSettings[idx].dryRiser === undefined) fireSettings[idx].dryRiser = false;
        if (fireSettings[idx].dryPipeCount === undefined) fireSettings[idx].dryPipeCount = 2;
        if (fireSettings[idx].dryBranchPerFloor === undefined) fireSettings[idx].dryBranchPerFloor = 2;
        if (fireSettings[idx].dryMainDN === undefined) fireSettings[idx].dryMainDN = 80;
        if (fireSettings[idx].dryBranchDN === undefined) fireSettings[idx].dryBranchDN = 65;
        if (fireSettings[idx].vpvDN === undefined) fireSettings[idx].vpvDN = 65;
        if (fireSettings[idx].zoneBoundary === undefined) fireSettings[idx].zoneBoundary = 17;
        if (fireSettings[idx].flowRate === undefined) fireSettings[idx].flowRate = 11.6;
        if (fireSettings[idx].pressure === undefined) fireSettings[idx].pressure = 0.13;
        return fireSettings[idx];
    }

    /* --- Helpers --- */
    function escHtml(str) {
        return String(str)
            .replace(/&/g,'&amp;').replace(/</g,'&lt;')
            .replace(/>/g,'&gt;').replace(/"/g,'&quot;');
    }

    function getFloorCount(b) {
        return b.floors ? b.floors.length : 0;
    }

    /* Zone logic: per-building boundary (default 17) */
    function getZoneBoundary(idx) {
        return (fireSettings[idx] && fireSettings[idx].zoneBoundary) || 17;
    }

    function hasZone2(b, idx) {
        return getFloorCount(b) > getZoneBoundary(idx);
    }

    function zone1Floors(b, idx) {
        var n = getFloorCount(b);
        return Math.min(n, getZoneBoundary(idx));
    }

    function zone2Floors(b, idx) {
        var n = getFloorCount(b);
        var zb = getZoneBoundary(idx);
        return n > zb ? n - zb : 0;
    }

    /* --- Tab switching --- */
    var tabBtns   = document.querySelectorAll('#fireTabs .tab-btn');
    var tabPanels = document.querySelectorAll('#fireTabContent .tab-panel');

    tabBtns.forEach(function (btn) {
        btn.addEventListener('click', function () {
            var targetId = 'tab-' + btn.dataset.tab;
            tabBtns.forEach(function (t)  { t.classList.remove('active'); });
            tabPanels.forEach(function (p) { p.classList.remove('active'); });
            btn.classList.add('active');
            var panel = document.getElementById(targetId);
            if (panel) panel.classList.add('active');
            if (btn.dataset.tab === 'specification') renderFullSpecification();
            if (btn.dataset.tab === 'estimate') renderEstimate();
            if (btn.dataset.tab === 'visualization') renderVisualization();
        });
    });

    /* --- System switching --- */
    function switchSystem(system) {
        activeSystem = system;
        document.querySelectorAll('.system-card').forEach(function (c) {
            c.classList.toggle('active', c.dataset.system === system);
        });
        document.getElementById('vpv-section').style.display  = (system === 'VPV')  ? '' : 'none';
        document.getElementById('aupt-section').style.display = (system === 'AUPT') ? '' : 'none';
    }

    document.querySelectorAll('.system-card').forEach(function (card) {
        card.addEventListener('click', function () { switchSystem(card.dataset.system); });
    });

    /* ===================================================================
       VPV calculation
    =================================================================== */
    function collectVPVItems() {
        if (!buildingStats || !buildingStats.length) return [];
        var acc = {};
        function addItem(key, name, unit, qty, note, group) {
            if (!qty || qty <= 0) return;
            if (acc[key]) { acc[key].qty += qty; }
            else          { acc[key] = { name: name, unit: unit, qty: qty, note: note || '', group: group || '' }; }
        }

        var totalRisers = 0; // для затворов обслуживания

        buildingStats.forEach(function (b, idx) {
            var s       = getSettings(idx);
            if (!s.vpvEnabled) return;
            var nF      = getFloorCount(b);
            if (nF === 0) return;
            var sec     = s.sections || 1;
            var bH      = b.height || 0;
            var floorH  = nF > 0 ? bH / nF : 3;
            var dn      = s.vpvDN || 65;
            var dnLabel = 'DN\u00a0' + dn;
            var pipeGost = dn >= 50 ? 'э/с ГОСТ\u00a010704-91' : 'ВГП ГОСТ\u00a03262-75';
            var z2      = hasZone2(b, idx);
            var z1F     = zone1Floors(b, idx);
            var z2F     = zone2Floors(b, idx);

            // Считаем общее кол-во стояков (для затворов обслуживания)
            totalRisers += sec * (z2 ? 2 : 1);

            // ШПК: 2 шт на секцию на этаж
            // 1-й этаж: ШПК-320-12 (+2 ОП-5), остальные: ШПК-320-21
            var shpk12 = 2 * sec;                   // 1 этаж
            var shpk21_z1 = 2 * sec * (z1F - 1);    // этажи 2..zone1
            var shpk21_z2 = z2 ? 2 * sec * z2F : 0; // этажи zone1+1..end

            addItem('vpv_shpk_12', 'ШПК-320-12 (1 этаж, навесной)', 'шт', shpk12,
                '2 шт × ' + sec + ' секц., этаж 1', 'zone1');
            addItem('vpv_op5', 'Огнетушитель ОП-5 (к ШПК-320-12)', 'шт', shpk12 * 2,
                '2 шт на каждый ШПК-320-12', 'zone1');
            if (shpk21_z1 > 0)
                addItem('vpv_shpk_z1', 'ШПК-320-21 (этажи 2-' + z1F + ', встроенный)', 'шт', shpk21_z1,
                    'Зона I: 2 шт × ' + sec + ' секц. × ' + (z1F - 1) + ' эт.', 'zone1');
            if (shpk21_z2 > 0)
                addItem('vpv_shpk_z2', 'ШПК-320-21 (Зона II, встроенный)', 'шт', shpk21_z2,
                    'Зона II: 2 шт × ' + sec + ' секц. × ' + z2F + ' эт.', 'zone2');

            var shpkZ1 = shpk12 + shpk21_z1;
            var shpkZ2 = shpk21_z2;

            // ДППК: 1 датчик на каждый ШПК
            addItem('vpv_dppk_z1', 'Датчик ДППК (датчик положения пожарного крана)', 'шт', shpkZ1,
                '1 шт на каждый ШПК (Зона I)', 'zone1');
            if (shpkZ2 > 0)
                addItem('vpv_dppk_z2', 'Датчик ДППК (датчик положения пожарного крана)', 'шт', shpkZ2,
                    '1 шт на каждый ШПК (Зона II)', 'zone2');

            // Диафрагмы (нерж. сталь) для гашения напора на ПК
            // Зона I: этажи ≤ 13 — по 1 на каждый ШПК
            var diagZ1floors = Math.min(z1F, 13);
            var diagZ1 = 2 * sec * diagZ1floors;
            addItem('vpv_diaphragm_z1', 'Диафрагма Ду50 (нерж. сталь) для снижения давления', 'шт', diagZ1,
                'Зона I: эт. 1\u2013' + Math.min(z1F, 13) + ', в каждый ШПК', 'zone1');
            if (z2) {
                // Зона II: этажи 18–31 (первые 13 этажей зоны II)
                var diagZ2floors = Math.min(z2F, 13);
                var diagZ2 = 2 * sec * diagZ2floors;
                var zbVal = getZoneBoundary(idx);
                if (diagZ2 > 0)
                    addItem('vpv_diaphragm_z2', 'Диафрагма Ду50 (нерж. сталь) для снижения давления', 'шт', diagZ2,
                        'Зона II: эт. ' + (zbVal + 1) + '\u2013' + Math.min(zbVal + z2F, zbVal + 13) + ', в каждый ШПК', 'zone2');
            }

            // Рукав DN65 — по 1 на каждый ШПК
            addItem('vpv_hose_z1', 'Рукав пожарный DN\u00a065, 20 м', 'шт', shpkZ1,
                'По 1 на каждый ШПК (Зона I)', 'zone1');
            if (shpkZ2 > 0)
                addItem('vpv_hose_z2', 'Рукав пожарный DN\u00a065, 20 м', 'шт', shpkZ2,
                    'По 1 на каждый ШПК (Зона II)', 'zone2');

            // Стояки (диаметр из настроек корпуса)
            var riserLenZ1 = Math.round(floorH * z1F * sec * 10) / 10;
            var riserLenZ2 = z2 ? Math.round(floorH * z2F * sec * 10) / 10 : 0;
            var zb = getZoneBoundary(idx);

            addItem('vpv_pipe_z1', 'Труба стальная ' + pipeGost + ' ' + dnLabel + ' (стояки ВПВ)', 'м.п.',
                riserLenZ1, 'Зона I: 1 стояк на секцию', 'zone1');
            if (riserLenZ2 > 0)
                addItem('vpv_pipe_z2', 'Труба стальная ' + pipeGost + ' ' + dnLabel + ' (стояки ВПВ)', 'м.п.',
                    riserLenZ2, 'Зона II: 1 стояк на секцию', 'zone2');

            // Этажные ветки DN25 (ГОСТ 3262-75 — ВГП, Ду < 50)
            var branchZ1 = Math.round(3 * z1F * sec * 10) / 10;
            var branchZ2 = z2 ? Math.round(3 * z2F * sec * 10) / 10 : 0;

            addItem('vpv_branch_z1', 'Труба стальная ВГП ГОСТ\u00a03262-75 DN\u00a025 (этажные ветки ВПВ)', 'м.п.',
                branchZ1, '~3 м на этаж на секцию (Зона I)', 'zone1');
            if (branchZ2 > 0)
                addItem('vpv_branch_z2', 'Труба стальная ВГП ГОСТ\u00a03262-75 DN\u00a025 (этажные ветки ВПВ)', 'м.п.',
                    branchZ2, '~3 м на этаж на секцию (Зона II)', 'zone2');

            // Транзит Зоны II через эт. 1-11 (только труба)
            if (z2) {
                var transitLen = Math.round(floorH * getZoneBoundary(idx) * sec * 10) / 10;
                addItem('vpv_transit_z2', 'Труба стальная ' + pipeGost + ' ' + dnLabel + ' (транзит Зона II, эт. 1-' + zb + ')', 'м.п.',
                    transitLen, 'Транзитный стояк через Зону I (эт. 1-' + zb + ')', 'zone2');
            }

            // Муфты грувлок DN65: 2 на стык (1 стык на этаж на стояк)
            var gruvZ1 = z1F * sec * 2;
            var gruvZ2 = z2 ? (z2F + getZoneBoundary(idx)) * sec * 2 : 0;
            addItem('vpv_gruvlok_z1', 'Муфта грувлок ' + dnLabel, 'шт', gruvZ1,
                '2 шт на стык, 1 стык/этаж/стояк (Зона I)', 'zone1');
            if (gruvZ2 > 0)
                addItem('vpv_gruvlok_z2', 'Муфта грувлок ' + dnLabel, 'шт', gruvZ2,
                    '2 шт на стык, 1 стык/этаж/стояк (Зона II)', 'zone2');

            // Хомуты: через 1,5 м по всем трубам
            var totalPipeZ1 = riserLenZ1 + branchZ1;
            var totalPipeZ2 = riserLenZ2 + branchZ2 + (z2 ? Math.round(floorH * getZoneBoundary(idx) * sec * 10) / 10 : 0);
            addItem('vpv_clamp_z1', 'Хомут стальной (крепление труб ВПВ)', 'шт',
                Math.ceil(totalPipeZ1 / 1.5), 'Через 1,5 м (Зона I)', 'zone1');
            if (totalPipeZ2 > 0)
                addItem('vpv_clamp_z2', 'Хомут стальной (крепление труб ВПВ)', 'шт',
                    Math.ceil(totalPipeZ2 / 1.5), 'Через 1,5 м (Зона II)', 'zone2');

            // Кран шаровой DN65: верх/низ стояка
            addItem('vpv_valve_z1', 'Кран шаровой ' + dnLabel + ' (стояки ВПВ)', 'шт',
                sec * 2, '2 шт на стояк (верх/низ, Зона I)', 'zone1');
            if (z2)
                addItem('vpv_valve_z2', 'Кран шаровой ' + dnLabel + ' (стояки ВПВ)', 'шт',
                    sec * 2, '2 шт на стояк (верх/низ, Зона II)', 'zone2');

            // Клапан обратный DN65: 1 на стояк
            addItem('vpv_check_z1', 'Клапан обратный ' + dnLabel, 'шт',
                sec, '1 шт на стояк (Зона I)', 'zone1');
            if (z2)
                addItem('vpv_check_z2', 'Клапан обратный ' + dnLabel, 'шт',
                    sec, '1 шт на стояк (Зона II)', 'zone2');

            // Манометр с трёхходовым краном: 1 на этажное ответвление (на каждый ШПК)
            addItem('vpv_manometer_z1', 'Манометр с трёхходовым краном (этажные ответвления ВПВ)', 'шт',
                shpkZ1, '1 шт на каждый ШПК (Зона I)', 'zone1');
            if (shpkZ2 > 0)
                addItem('vpv_manometer_z2', 'Манометр с трёхходовым краном (этажные ответвления ВПВ)', 'шт',
                    shpkZ2, '1 шт на каждый ШПК (Зона II)', 'zone2');

            // Кран промывочный DN50: 1 на магистраль (= 1 на стояк)
            addItem('vpv_flush_z1', 'Кран промывочный DN\u00a050 (магистраль ВПВ)', 'шт',
                sec, '1 шт на стояк (Зона I)', 'zone1');
            if (z2)
                addItem('vpv_flush_z2', 'Кран промывочный DN\u00a050 (магистраль ВПВ)', 'шт',
                    sec, '1 шт на стояк (Зона II)', 'zone2');

            // Фасадные патрубки DN80: 2 шт на зону (подключение ПА)
            addItem('vpv_facade_z1', 'Патрубок фасадный DN\u00a080 (подключение ПА)', 'шт',
                2, 'Зона I: 2 шт на фасад здания', 'zone1');
            addItem('vpv_gm80_z1', 'Головка ГМ-80', 'шт',
                2, 'К фасадным патрубкам (Зона I)', 'zone1');
            addItem('vpv_check80_z1', 'Клапан обратный DN\u00a080 (фасадный)', 'шт',
                2, 'К фасадным патрубкам (Зона I)', 'zone1');
            if (z2) {
                addItem('vpv_facade_z2', 'Патрубок фасадный DN\u00a080 (подключение ПА)', 'шт',
                    2, 'Зона II: 2 шт на фасад здания', 'zone2');
                addItem('vpv_gm80_z2', 'Головка ГМ-80', 'шт',
                    2, 'К фасадным патрубкам (Зона II)', 'zone2');
                addItem('vpv_check80_z2', 'Клапан обратный DN\u00a080 (фасадный)', 'шт',
                    2, 'К фасадным патрубкам (Зона II)', 'zone2');
            }

            // ── 1-й этаж (отметка 0.000) ──────────────────────────────────
            var lobbyArea = s.lobbyArea || 0;

            // Вестибюль: 4 ШПК (требование 4-х струй)
            if (lobbyArea > 0) {
                addItem('vpv_lobby_shpk', 'ШПК-320 (вестибюль, 1 этаж)', 'шт', 4,
                    '4 струи — требование для вестибюля', 'zone1');
                addItem('vpv_lobby_dppk', 'Датчик ДППК (вестибюль)', 'шт', 4,
                    '1 шт на каждый ШПК вестибюля', 'zone1');
                addItem('vpv_lobby_hose', 'Рукав пожарный DN\u00a065, 20 м (вестибюль)', 'шт', 4,
                    'По 1 на каждый ШПК вестибюля', 'zone1');
                addItem('vpv_lobby_diaphragm', 'Диафрагма Ду50 для снижения давления (вестибюль)', 'шт', 4,
                    '1-й этаж, в каждый ШПК вестибюля', 'zone1');
                // Магистральная разводка вестибюля DN65 (питающая)
                var lobbyPipe = Math.round(Math.sqrt(lobbyArea) * 2 * 10) / 10;
                addItem('vpv_lobby_pipe', 'Труба стальная э/с ГОСТ\u00a010704-91 DN\u00a065 (разводка вестибюль)', 'м.п.',
                    lobbyPipe, 'Горизонтальная разводка вестибюля 1 эт.', 'zone1');
            }

            // Коммерческие помещения: 2 ШПК на каждое
            if (s.commercial) {
                var commN = s.commercialCount || 1;
                var commShpk = 2 * commN;
                addItem('vpv_comm_shpk', 'ШПК-320 (пом. аренды, 1 этаж)', 'шт', commShpk,
                    '2 шт на помещение (\u00d7' + commN + ')', 'zone1');
                addItem('vpv_comm_dppk', 'Датчик ДППК (пом. аренды)', 'шт', commShpk,
                    '1 шт на каждый ШПК аренды', 'zone1');
                addItem('vpv_comm_hose', 'Рукав пожарный DN\u00a065, 20 м (пом. аренды)', 'шт', commShpk,
                    'По 1 на каждый ШПК аренды', 'zone1');
                addItem('vpv_comm_diaphragm', 'Диафрагма Ду50 для снижения давления (пом. аренды)', 'шт', commShpk,
                    '1-й этаж, в каждый ШПК аренды', 'zone1');
                // Разводка к помещениям аренды DN65
                var commPipe = Math.round(5 * commN * 10) / 10;
                addItem('vpv_comm_pipe', 'Труба стальная э/с ГОСТ\u00a010704-91 DN\u00a065 (разводка аренда)', 'м.п.',
                    commPipe, '~5 м на помещение аренды', 'zone1');
            }

            // ── Заглушки эллиптические ГОСТ 17379 ──
            // 2 шт на каждый стояк (верх/низ) + 1 на тупиковую магистраль
            var riserCount = sec * (z2 ? 2 : 1);
            var capsOnRisers = riserCount * 2;
            var capsOnMains = sec; // 1 тупиковая магистраль на секцию
            addItem('vpv_caps', 'Заглушка эллиптическая ГОСТ\u00a017379 ' + dnLabel, 'шт',
                capsOnRisers + capsOnMains,
                '2 на стояк (' + riserCount + ' ст.) + 1 на магистраль (' + sec + ' секц.)', 'zone1');

            // ── Отводы 90° (× 1.1 коэффициент на огибание балок и венткоробов) ──
            var elbowsBase = z1F * sec * 2; // 2 отвода на этаж на секцию (типовой)
            var elbowsZ2base = z2 ? z2F * sec * 2 : 0;
            var elbowsZ1 = Math.ceil(elbowsBase * 1.1);
            var elbowsZ2 = Math.ceil(elbowsZ2base * 1.1);
            addItem('vpv_elbow_z1', 'Отвод 90\u00b0 ' + dnLabel + ' (с учётом коэф. 1.1)', 'шт', elbowsZ1,
                'Зона I: 2/эт./секц. \u00d7 1.1 (огибание балок и венткоробов)', 'zone1');
            if (elbowsZ2 > 0)
                addItem('vpv_elbow_z2', 'Отвод 90\u00b0 ' + dnLabel + ' (с учётом коэф. 1.1)', 'шт', elbowsZ2,
                    'Зона II: 2/эт./секц. \u00d7 1.1', 'zone2');

            // ── Сухотруб (В2.4) — расчёт по квартирографии ──
            var dryTotalPipeLen = 0;
            if (s.dryRiser && bH > 0) {
                var dryN    = s.dryPipeCount || 2;
                var dryBpf  = s.dryBranchPerFloor || 2;
                var dryMDN  = s.dryMainDN || 80;
                var dryBDN  = s.dryBranchDN || 65;
                var dryLmain = Math.max(bH - 1, 0); // высота − 1 м (отм. +0.000)
                var dryMainTotal = Math.round(dryLmain * dryN * 10) / 10;
                var dryBranchTotal = Math.round((nF - 1) * dryBpf * dryN * 0.35 * 10) / 10;
                var dryBranchCount = (nF - 1) * dryBpf * dryN; // кол-во ответвлений

                // Стояки
                addItem('vpv_dry_main', 'Труба стальная э/с ГОСТ\u00a010704-91 DN\u00a0' + dryMDN + ' (сухотруб стояк)', 'м.п.',
                    dryMainTotal, dryN + ' стояков \u00d7 ' + dryLmain + ' м', 'zone1');
                // Ответвления
                if (dryBranchTotal > 0)
                    addItem('vpv_dry_branch', 'Труба стальная э/с ГОСТ\u00a010704-91 DN\u00a0' + dryBDN + ' (сухотруб ответвления)', 'м.п.',
                        dryBranchTotal, dryBranchCount + ' отв. \u00d7 0,35 м', 'zone1');
                // Тройник переходной
                addItem('vpv_dry_tee', 'Тройник переходной ' + dryMDN + '\u00d7' + dryBDN + ' (сухотруб)', 'шт',
                    dryBranchCount, '1 на каждое ответвление', 'zone1');
                // Вентиль пожарный DN60 угловой 90°
                addItem('vpv_dry_valve_fire', 'Вентиль пожарный DN\u00a060 угловой 90\u00b0', 'шт',
                    dryBranchCount, '1 на каждое ответвление', 'zone1');
                // Головки ГМ-65 (фасад)
                addItem('vpv_dry_head', 'Головка ГМ-65 (сухотруб, фасад)', 'шт', 2 * dryN,
                    '2 шт на стояк (верх/низ)', 'zone1');
                // Задвижка и клапан (узел ввода)
                addItem('vpv_dry_gate', 'Задвижка DN\u00a0' + dryMDN + ' (узел ввода сухотруба)', 'шт', dryN,
                    '1 шт на стояк', 'zone1');
                addItem('vpv_dry_check', 'Клапан обратный DN\u00a0' + dryMDN + ' (узел ввода сухотруба)', 'шт', dryN,
                    '1 шт на стояк', 'zone1');
                // Хомуты
                addItem('vpv_dry_clamp', 'Хомут стальной (крепление сухотруба DN\u00a0' + dryMDN + ')', 'шт',
                    Math.ceil(dryMainTotal / 1.5), 'Через 1,5 м', 'zone1');

                dryTotalPipeLen = dryMainTotal + dryBranchTotal;
            }

            // ── Комплект маркировки (наклейки, стрелки направления) ──
            var allPipeLenForMarking = riserLenZ1 + riserLenZ2 + branchZ1 + branchZ2
                + (z2 ? Math.round(floorH * zb * sec * 10) / 10 : 0)
                + dryTotalPipeLen;
            if (allPipeLenForMarking > 0) {
                addItem('vpv_marking', 'Комплект маркировки (наклейки, стрелки направления потока)', 'компл.',
                    Math.ceil(allPipeLenForMarking / 20),
                    '1 компл. на каждые 20 м трубы', 'zone1');
            }

            // ── Окраска труб ВПВ (зелёный цвет, 2 слоя) ──
            // Площадь по DN: 25→0.106, 50→0.189, 65→0.239, 80→0.279, 100→0.359 м²/м
            var paintSurfMap = { 25: 0.106, 50: 0.189, 65: 0.239, 80: 0.279, 100: 0.359 };
            function paintPerM(d) { return paintSurfMap[d] || 0.239; }

            var paintPerVpv = dn <= 50 ? paintPerM(50) : dn <= 65 ? paintPerM(65) : paintPerM(80);
            var vpvPipeLen = riserLenZ1 + riserLenZ2 + (z2 ? Math.round(floorH * zb * sec * 10) / 10 : 0);
            var paintAreaVpv = vpvPipeLen * paintPerVpv;
            var paintAreaBranch = (branchZ1 + branchZ2) * paintPerM(25);
            // Сухотруб
            var paintAreaDry = 0;
            if (s.dryRiser && dryTotalPipeLen > 0) {
                var dryMDN2 = s.dryMainDN || 80;
                var dryBDN2 = s.dryBranchDN || 65;
                var dryMainLen2 = Math.round(Math.max(bH - 1, 0) * (s.dryPipeCount || 2) * 10) / 10;
                var dryBranchLen2 = dryTotalPipeLen - dryMainLen2;
                paintAreaDry = dryMainLen2 * paintPerM(dryMDN2) + Math.max(0, dryBranchLen2) * paintPerM(dryBDN2);
            }
            var totalPaintArea = Math.round((paintAreaVpv + paintAreaBranch + paintAreaDry) * 10) / 10;
            if (totalPaintArea > 0) {
                addItem('vpv_paint', 'Окраска трубопроводов ВПВ (грунт + эмаль зелёная, 2 слоя)', 'м\u00b2',
                    totalPaintArea, 'Расход ~0,2 кг/м\u00b2 на слой', 'zone1');
            }
        });

        // Затворы обслуживания: 1 шт на каждые 5 стояков (если > 5)
        if (totalRisers > 5) {
            var serviceValves = Math.ceil(totalRisers / 5);
            addItem('vpv_service_damper', 'Затвор дисковый с контролем положения (ремонтный)', 'шт',
                serviceValves, '1 шт на каждые 5 стояков (всего ' + totalRisers + ' стояков)', 'zone1');
        }

        var ORDER = [
            'vpv_shpk_12', 'vpv_op5', 'vpv_shpk_z1', 'vpv_dppk_z1', 'vpv_diaphragm_z1', 'vpv_hose_z1',
            'vpv_manometer_z1',
            'vpv_pipe_z1', 'vpv_branch_z1', 'vpv_gruvlok_z1', 'vpv_clamp_z1',
            'vpv_valve_z1', 'vpv_check_z1', 'vpv_flush_z1',
            'vpv_caps', 'vpv_elbow_z1',
            'vpv_facade_z1', 'vpv_gm80_z1', 'vpv_check80_z1',
            'vpv_dry_main', 'vpv_dry_branch', 'vpv_dry_tee', 'vpv_dry_valve_fire',
            'vpv_dry_head', 'vpv_dry_gate', 'vpv_dry_check', 'vpv_dry_clamp',
            'vpv_lobby_shpk', 'vpv_lobby_dppk', 'vpv_lobby_hose', 'vpv_lobby_diaphragm', 'vpv_lobby_pipe',
            'vpv_comm_shpk', 'vpv_comm_dppk', 'vpv_comm_hose', 'vpv_comm_diaphragm', 'vpv_comm_pipe',
            'vpv_marking', 'vpv_paint', 'vpv_service_damper',
            'vpv_shpk_z2', 'vpv_dppk_z2', 'vpv_diaphragm_z2', 'vpv_hose_z2',
            'vpv_manometer_z2',
            'vpv_pipe_z2', 'vpv_branch_z2', 'vpv_transit_z2', 'vpv_gruvlok_z2', 'vpv_clamp_z2',
            'vpv_valve_z2', 'vpv_check_z2', 'vpv_flush_z2', 'vpv_elbow_z2',
            'vpv_facade_z2', 'vpv_gm80_z2', 'vpv_check80_z2'
        ];
        var result = [];
        ORDER.forEach(function (k) { if (acc[k]) result.push(acc[k]); });
        Object.keys(acc).forEach(function (k) { if (ORDER.indexOf(k) === -1) result.push(acc[k]); });
        return result;
    }

    /* ===================================================================
       AUPT calculation
    =================================================================== */
    function collectAUPTItems() {
        if (!buildingStats || !buildingStats.length) return [];
        var acc = {};
        function addItem(key, name, unit, qty, note, group) {
            if (!qty || qty <= 0) return;
            if (acc[key]) { acc[key].qty += qty; }
            else          { acc[key] = { name: name, unit: unit, qty: qty, note: note || '', group: group || '' }; }
        }

        buildingStats.forEach(function (b, idx) {
            var s       = getSettings(idx);
            if (!s.auptEnabled) return;
            var nF      = getFloorCount(b);
            if (nF === 0) return;
            var sec     = s.sections || 1;
            var bH      = b.height || 0;
            var floorH  = nF > 0 ? bH / nF : 3;
            var corrLen = s.corridorLength || 30;
            var z2      = hasZone2(b, idx);
            var z1F     = zone1Floors(b, idx);
            var z2F     = zone2Floors(b, idx);

            // Если коммерция на 1 эт. — исключаем 1-й этаж из стандартного расчёта коридоров
            var hasComm = s.commercial;
            var corrZ1F = hasComm ? Math.max(z1F - 1, 0) : z1F;
            var lobbyArea = s.lobbyArea || 0;

            // Спринклеры коридоров: через 3,5 м (эт. 2+ при аренде, иначе эт. 1+)
            var sprPerSection = Math.ceil(corrLen / 3.5);
            var sprPerFloor = sprPerSection * sec;
            var sprZ1 = sprPerFloor * corrZ1F;
            var sprZ2 = z2 ? sprPerFloor * z2F : 0;

            addItem('aupt_spr_z1', 'Спринклер СВН-12 (розеткой вниз)', 'шт', sprZ1,
                'Через 3,5 м в коридоре (Зона I' + (hasComm ? ', без 1 эт.' : '') + ')', 'zone1');
            if (sprZ2 > 0)
                addItem('aupt_spr_z2', 'Спринклер СВН-12 (розеткой вниз)', 'шт', sprZ2,
                    'Через 3,5 м в коридоре (Зона II)', 'zone2');

            // Вестибюль: спринклеры Стандарт-К80Н по площади (шаг 3.5 м = ~12.25 м²/шт)
            if (lobbyArea > 0) {
                var lobbySpr = Math.ceil(lobbyArea / 12.25);
                addItem('aupt_lobby_spr', 'Спринклер Стандарт-К80Н (вестибюль)', 'шт', lobbySpr,
                    'По площади вестибюля ' + lobbyArea + '\u00a0м\u00b2, шаг 3,5 м', 'zone1');
                addItem('aupt_lobby_spzh', 'Сигнализатор потока жидкости СПЖ (вестибюль)', 'шт', 1,
                    '1 шт на зону вестибюля', 'zone1');
                addItem('aupt_lobby_damper', 'Затвор дисковый с датчиком положения (вестибюль)', 'шт', 1,
                    '1 шт на зону вестибюля', 'zone1');
                addItem('aupt_lobby_flush', 'Кран промывочный DN\u00a025 (вестибюль)', 'шт', 1,
                    '1 шт на зону вестибюля', 'zone1');
                // Разводка вестибюля DN80
                var lobbyPipeLen = Math.round(Math.sqrt(lobbyArea) * 2 * 10) / 10;
                addItem('aupt_lobby_pipe', 'Труба стальная э/с ГОСТ\u00a010704-91 DN\u00a080 (разводка вестибюль)', 'м.п.',
                    lobbyPipeLen, 'Горизонтальная разводка вестибюля 1 эт.', 'zone1');
            }

            // СПЖ: 1 шт на этаж на секцию (без 1 эт. при аренде)
            var spzhZ1 = sec * corrZ1F;
            var spzhZ2 = z2 ? sec * z2F : 0;

            addItem('aupt_spzh_z1', 'Сигнализатор потока жидкости (СПЖ)', 'шт', spzhZ1,
                '1 шт на этаж на секцию (Зона I' + (hasComm ? ', без 1 эт.' : '') + ')', 'zone1');
            if (spzhZ2 > 0)
                addItem('aupt_spzh_z2', 'Сигнализатор потока жидкости (СПЖ)', 'шт', spzhZ2,
                    '1 шт на этаж на секцию (Зона II)', 'zone2');

            // Затвор с датчиком положения: 1 шт на этаж на секцию
            addItem('aupt_damper_z1', 'Затвор дисковый с датчиком положения', 'шт', spzhZ1,
                '1 шт на этаж на секцию (Зона I' + (hasComm ? ', без 1 эт.' : '') + ')', 'zone1');
            if (spzhZ2 > 0)
                addItem('aupt_damper_z2', 'Затвор дисковый с датчиком положения', 'шт', spzhZ2,
                    '1 шт на этаж на секцию (Зона II)', 'zone2');

            // Промывочный кран DN25: 1 шт на этаж на секцию
            addItem('aupt_flush_z1', 'Кран промывочный DN\u00a025', 'шт', spzhZ1,
                '1 шт на этаж на секцию (Зона I' + (hasComm ? ', без 1 эт.' : '') + ')', 'zone1');
            if (spzhZ2 > 0)
                addItem('aupt_flush_z2', 'Кран промывочный DN\u00a025', 'шт', spzhZ2,
                    '1 шт на этаж на секцию (Зона II)', 'zone2');

            // Разводка коридора DN25 (без 1 эт. при аренде)
            var corrPipePerFloor = Math.round(corrLen * sec * 10) / 10;
            addItem('aupt_corr_pipe_z1', 'Труба стальная ВГП ГОСТ\u00a03262-75 DN\u00a025 (разводка коридор)', 'м.п.',
                Math.round(corrPipePerFloor * corrZ1F * 10) / 10,
                'Горизонтальная разводка коридора (Зона I' + (hasComm ? ', без 1 эт.' : '') + ')', 'zone1');
            if (z2)
                addItem('aupt_corr_pipe_z2', 'Труба стальная ВГП ГОСТ\u00a03262-75 DN\u00a025 (разводка коридор)', 'м.п.',
                    Math.round(corrPipePerFloor * z2F * 10) / 10,
                    'Горизонтальная разводка коридора (Зона II)', 'zone2');

            // Стояки DN80: 1 стояк на секцию
            var riserLenZ1 = Math.round(floorH * z1F * sec * 10) / 10;
            var riserLenZ2 = z2 ? Math.round(floorH * z2F * sec * 10) / 10 : 0;

            addItem('aupt_pipe_z1', 'Труба стальная э/с ГОСТ\u00a010704-91 DN\u00a080 (стояки АУПТ)', 'м.п.',
                riserLenZ1, 'Зона I: 1 стояк на секцию', 'zone1');
            if (riserLenZ2 > 0)
                addItem('aupt_pipe_z2', 'Труба стальная э/с ГОСТ\u00a010704-91 DN\u00a080 (стояки АУПТ)', 'м.п.',
                    riserLenZ2, 'Зона II: 1 стояк на секцию', 'zone2');

            // Транзит Зоны II через эт. 1-11 (только труба)
            if (z2) {
                var transitLen = Math.round(floorH * getZoneBoundary(idx) * sec * 10) / 10;
                addItem('aupt_transit_z2', 'Труба стальная э/с ГОСТ\u00a010704-91 DN\u00a080 (транзит Зона II, эт. 1-17)', 'м.п.',
                    transitLen, 'Транзитный стояк через Зону I (эт. 1-17)', 'zone2');
            }

            // Муфты грувлок DN80: 2 на стык (1 стык на этаж на стояк)
            var gruvZ1 = z1F * sec * 2;
            var gruvZ2 = z2 ? (z2F + getZoneBoundary(idx)) * sec * 2 : 0;
            addItem('aupt_gruvlok_z1', 'Муфта грувлок DN\u00a080', 'шт', gruvZ1,
                '2 шт на стык, 1 стык/этаж/стояк (Зона I)', 'zone1');
            if (gruvZ2 > 0)
                addItem('aupt_gruvlok_z2', 'Муфта грувлок DN\u00a080', 'шт', gruvZ2,
                    '2 шт на стык, 1 стык/этаж/стояк (Зона II)', 'zone2');

            // Хомуты: через 1,5 м по стоякам + разводке
            var totalPipeZ1 = riserLenZ1 + Math.round(corrPipePerFloor * z1F * 10) / 10;
            var totalPipeZ2 = riserLenZ2 + (z2 ? Math.round(corrPipePerFloor * z2F * 10) / 10 : 0)
                + (z2 ? Math.round(floorH * getZoneBoundary(idx) * sec * 10) / 10 : 0);
            addItem('aupt_clamp_z1', 'Хомут стальной (крепление труб АУПТ)', 'шт',
                Math.ceil(totalPipeZ1 / 1.5), 'Через 1,5 м (Зона I)', 'zone1');
            if (totalPipeZ2 > 0)
                addItem('aupt_clamp_z2', 'Хомут стальной (крепление труб АУПТ)', 'шт',
                    Math.ceil(totalPipeZ2 / 1.5), 'Через 1,5 м (Зона II)', 'zone2');

            // Кран шаровой DN80: верх/низ стояка
            addItem('aupt_valve_z1', 'Кран шаровой DN\u00a080 (стояки АУПТ)', 'шт',
                sec * 2, '2 шт на стояк (верх/низ, Зона I)', 'zone1');
            if (z2)
                addItem('aupt_valve_z2', 'Кран шаровой DN\u00a080 (стояки АУПТ)', 'шт',
                    sec * 2, '2 шт на стояк (верх/низ, Зона II)', 'zone2');

            // УУС: 1 на зону
            addItem('aupt_uzs_z1', 'Узел управления спринклерный (УУС)', 'шт',
                1, 'Зона I', 'zone1');
            if (z2)
                addItem('aupt_uzs_z2', 'Узел управления спринклерный (УУС)', 'шт',
                    1, 'Зона II', 'zone2');
        });

        var ORDER = [
            'aupt_spr_z1', 'aupt_spzh_z1', 'aupt_damper_z1', 'aupt_flush_z1',
            'aupt_corr_pipe_z1', 'aupt_pipe_z1', 'aupt_gruvlok_z1', 'aupt_clamp_z1',
            'aupt_valve_z1', 'aupt_uzs_z1',
            'aupt_lobby_spr', 'aupt_lobby_spzh', 'aupt_lobby_damper', 'aupt_lobby_flush', 'aupt_lobby_pipe',
            'aupt_spr_z2', 'aupt_spzh_z2', 'aupt_damper_z2', 'aupt_flush_z2',
            'aupt_corr_pipe_z2', 'aupt_pipe_z2', 'aupt_transit_z2', 'aupt_gruvlok_z2', 'aupt_clamp_z2',
            'aupt_valve_z2', 'aupt_uzs_z2'
        ];
        var result = [];
        ORDER.forEach(function (k) { if (acc[k]) result.push(acc[k]); });
        Object.keys(acc).forEach(function (k) { if (ORDER.indexOf(k) === -1) result.push(acc[k]); });
        return result;
    }

    /* ===================================================================
       Render building accordions
    =================================================================== */
    function renderBuildingAccordions(containerId, systemPrefix) {
        var container = document.getElementById(containerId);
        if (!container) return;

        if (!buildingStats || !buildingStats.length) {
            container.innerHTML =
                '<div class="no-data-banner"><i class="bi bi-info-circle-fill"></i>' +
                '<span>Загрузите данные проекта из <strong>Квартирографии</strong> — здесь появятся настройки по каждому корпусу.</span></div>';
            return;
        }

        // Save open state
        container.querySelectorAll('details[id^="' + systemPrefix + '-accord-"]').forEach(function (det) {
            var key = systemPrefix + '_' + parseInt(det.id.replace(systemPrefix + '-accord-', ''), 10);
            accordionOpenState[key] = det.open;
        });

        var html = buildingStats.map(function (b, idx) {
            var s      = getSettings(idx);
            var name   = escHtml(b.name || ('Корпус ' + b.num));
            var openKey = systemPrefix + '_' + idx;
            var open   = accordionOpenState[openKey] ? ' open' : '';
            var nF     = getFloorCount(b);
            var bH     = b.height || 0;
            var sec    = s.sections || 1;
            var corrLen = s.corridorLength || 30;
            var z2     = hasZone2(b, idx);

            var zoneInfo = z2
                ? '<div class="fire-info"><i class="bi bi-layers"></i> ' +
                  '<span class="zone-label zone-label-1">Зона I</span> эт. 1-' + getZoneBoundary(idx) + ' &nbsp;|&nbsp; ' +
                  '<span class="zone-label zone-label-2">Зона II</span> эт. ' + (getZoneBoundary(idx) + 1) + '-' + nF +
                  ' (транзит через эт. 1-' + getZoneBoundary(idx) + ')</div>'
                : '<div class="fire-info"><i class="bi bi-layers"></i> ' +
                  '<span class="zone-label zone-label-1">Зона I</span> эт. 1-' + nF + ' (единая зона)</div>';

            var syncInfo = '<div class="fire-info" style="background:rgba(59,130,246,.08);color:#2563eb">' +
                '<i class="bi bi-link-45deg"></i> Данные по этажности подтянуты из Квартирографии</div>';

            var enabledField = systemPrefix === 'vpv' ? 'vpvEnabled' : 'auptEnabled';
            var isEnabled = s[enabledField];

            var meta = sec + '\u00a0секц. \u00b7 ' + nF + '\u00a0эт.' +
                (z2 ? ' \u00b7 2\u00a0зоны' : '');

            return '<details class="accordion" id="' + systemPrefix + '-accord-' + idx + '"' + open + '>' +
                '<summary class="accordion-header">' +
                '<span class="accordion-icon"></span>' +
                name +
                '<span class="accord-meta">\u2014 ' + meta + '</span>' +
                '</summary>' +
                '<div class="accordion-content">' +

                '<div class="bld-stats-row">' +
                '<span><i class="bi bi-building"></i> Высота: <strong>' + bH + '\u00a0м</strong></span>' +
                '<span><i class="bi bi-layers"></i> Этажей: <strong>' + nF + '</strong></span>' +
                '</div>' +

                '<div class="fire-toggle">' +
                '<input type="checkbox" id="' + systemPrefix + '-enable-' + idx + '" ' +
                    'class="fire-enable" data-idx="' + idx + '" data-sys="' + systemPrefix + '"' +
                    (isEnabled ? ' checked' : '') + '>' +
                '<label for="' + systemPrefix + '-enable-' + idx + '">' +
                    (systemPrefix === 'vpv' ? 'Включить ВПВ' : 'Включить АУПТ') + '</label>' +
                '</div>' +

                '<div class="bld-num-row" style="margin-top:8px">' +
                '<label><i class="bi bi-grid-3x3-gap"></i> Количество секций:</label>' +
                '<input type="number" min="1" max="20" step="1" value="' + sec + '" ' +
                'class="fire-sections bld-num" data-idx="' + idx + '" style="width:64px">' +
                '</div>' +

                (systemPrefix === 'vpv' ?
                    '<div class="bld-num-row" style="margin-top:8px">' +
                    '<label><i class="bi bi-circle"></i> Диаметр основного стояка ВПВ:</label>' +
                    '<select class="fire-vpv-dn bld-select" data-idx="' + idx + '" style="width:120px">' +
                    '<option value="50"' + (s.vpvDN === 50 ? ' selected' : '') + '>DN 50</option>' +
                    '<option value="65"' + (s.vpvDN === 65 ? ' selected' : '') + '>DN 65 (стандарт)</option>' +
                    '<option value="80"' + (s.vpvDN === 80 ? ' selected' : '') + '>DN 80</option>' +
                    '</select></div>' +

                    '<div class="bld-num-row" style="margin-top:8px">' +
                    '<label><i class="bi bi-layers"></i> Граница зон (этаж):</label>' +
                    '<input type="number" min="5" max="50" step="1" value="' + (s.zoneBoundary || 17) + '" ' +
                    'class="fire-zone-boundary bld-num" data-idx="' + idx + '" style="width:64px">' +
                    '</div>' +

                    '<div class="fire-info" style="margin-top:8px;background:rgba(239,68,68,.06);color:#dc2626">' +
                    '<i class="bi bi-speedometer2"></i> ' +
                    '<strong>Гидравлика РД:</strong> ' +
                    'Расход <strong>' + (s.flowRate || 11.6) + '</strong> л/с · ' +
                    'Напор <strong>' + (s.pressure || 0.13) + '</strong> МПа' +
                    '</div>'
                : '') +

                (systemPrefix === 'aupt' ?
                    '<div class="bld-num-row" style="margin-top:8px">' +
                    '<label><i class="bi bi-arrows-expand"></i> Длина коридора секции, м:</label>' +
                    '<input type="number" min="1" max="200" step="0.5" value="' + corrLen + '" ' +
                    'class="fire-corridor bld-num" data-idx="' + idx + '" style="width:80px">' +
                    '</div>'
                : '') +

                (systemPrefix === 'vpv' ?
                    '<div class="fire-toggle" style="margin-top:8px">' +
                    '<input type="checkbox" id="' + systemPrefix + '-dry-' + idx + '" ' +
                        'class="fire-dry-riser" data-idx="' + idx + '"' +
                        (s.dryRiser ? ' checked' : '') + '>' +
                    '<label for="' + systemPrefix + '-dry-' + idx + '">Сухотруб (В2.4)</label>' +
                    '</div>' +
                    (s.dryRiser ?
                        '<div style="margin-left:24px;margin-top:6px;padding:10px;border-left:3px solid var(--accent-blue);background:rgba(59,130,246,.04);border-radius:0 8px 8px 0">' +
                        '<div class="bld-num-row" style="margin-bottom:6px">' +
                        '<label>Стояков сухотруба:</label>' +
                        '<input type="number" min="1" max="10" value="' + (s.dryPipeCount || 2) + '" ' +
                        'class="fire-dry-count bld-num" data-idx="' + idx + '" style="width:56px"></div>' +
                        '<div class="bld-num-row" style="margin-bottom:6px">' +
                        '<label>Ответвлений / стояк / этаж:</label>' +
                        '<input type="number" min="1" max="10" value="' + (s.dryBranchPerFloor || 2) + '" ' +
                        'class="fire-dry-bpf bld-num" data-idx="' + idx + '" style="width:56px"></div>' +
                        '<div class="bld-num-row" style="margin-bottom:6px">' +
                        '<label>DN стояка:</label>' +
                        '<select class="fire-dry-main-dn bld-select" data-idx="' + idx + '" style="width:100px">' +
                        '<option value="65"' + ((s.dryMainDN || 80) === 65 ? ' selected' : '') + '>DN 65</option>' +
                        '<option value="80"' + ((s.dryMainDN || 80) === 80 ? ' selected' : '') + '>DN 80</option>' +
                        '<option value="100"' + ((s.dryMainDN || 80) === 100 ? ' selected' : '') + '>DN 100</option>' +
                        '</select></div>' +
                        '<div class="bld-num-row">' +
                        '<label>DN ответвления:</label>' +
                        '<select class="fire-dry-branch-dn bld-select" data-idx="' + idx + '" style="width:100px">' +
                        '<option value="50"' + ((s.dryBranchDN || 65) === 50 ? ' selected' : '') + '>DN 50</option>' +
                        '<option value="65"' + ((s.dryBranchDN || 65) === 65 ? ' selected' : '') + '>DN 65</option>' +
                        '</select></div>' +
                        '<div class="fire-info" style="margin-top:8px">' +
                        '<i class="bi bi-rulers"></i> Стояк: ' + Math.max(bH - 1, 0) + ' м \u00d7 ' + (s.dryPipeCount || 2) +
                        ' = <strong>' + Math.round(Math.max(bH - 1, 0) * (s.dryPipeCount || 2) * 10) / 10 + ' м</strong> DN' + (s.dryMainDN || 80) +
                        ' · Ответвления: ' + ((nF - 1) * (s.dryBranchPerFloor || 2) * (s.dryPipeCount || 2)) + ' шт' +
                        '</div></div>'
                    : '')
                : '') +

                syncInfo +

                '<div style="margin-top:12px;padding-top:10px;border-top:1px solid var(--gray-200)">' +
                '<div style="font-size:12px;font-weight:700;color:var(--gray-700);margin-bottom:8px">' +
                '<i class="bi bi-shop"></i> Первый этаж (отм. 0.000)</div>' +

                '<div class="bld-num-row">' +
                '<label><i class="bi bi-door-open"></i> Площадь вестибюля, м\u00b2:</label>' +
                '<input type="number" min="0" max="2000" step="1" value="' + (s.lobbyArea || 0) + '" ' +
                'class="fire-lobby bld-num" data-idx="' + idx + '" style="width:80px">' +
                '</div>' +

                '<div class="fire-toggle" style="margin-top:6px">' +
                '<input type="checkbox" id="' + systemPrefix + '-comm-' + idx + '" ' +
                    'class="fire-commercial" data-idx="' + idx + '"' +
                    (s.commercial ? ' checked' : '') + '>' +
                '<label for="' + systemPrefix + '-comm-' + idx + '">Наличие коммерческих помещений (Аренда) на 1 эт.</label>' +
                '</div>' +

                (s.commercial ?
                    '<div class="bld-num-row" style="margin-top:6px">' +
                    '<label><i class="bi bi-hash"></i> Кол-во помещений аренды:</label>' +
                    '<input type="number" min="1" max="50" step="1" value="' + (s.commercialCount || 1) + '" ' +
                    'class="fire-comm-count bld-num" data-idx="' + idx + '" style="width:64px">' +
                    '</div>'
                : '') +

                '</div>' +

                zoneInfo +

                '</div></details>';
        }).join('');

        container.innerHTML = html;

        // Event handlers
        container.querySelectorAll('.fire-enable').forEach(function (el) {
            el.addEventListener('change', function () {
                var idx = parseInt(el.dataset.idx, 10);
                var s = getSettings(idx);
                if (el.dataset.sys === 'vpv') s.vpvEnabled = el.checked;
                else s.auptEnabled = el.checked;
                renderResults();
            });
        });
        container.querySelectorAll('.fire-sections').forEach(function (el) {
            el.addEventListener('input', function () {
                var idx = parseInt(el.dataset.idx, 10);
                getSettings(idx).sections = Math.max(1, parseInt(el.value, 10) || 1);
                renderResults();
            });
        });
        container.querySelectorAll('.fire-corridor').forEach(function (el) {
            el.addEventListener('input', function () {
                var idx = parseInt(el.dataset.idx, 10);
                getSettings(idx).corridorLength = Math.max(1, parseFloat(el.value) || 30);
                renderResults();
            });
        });
        container.querySelectorAll('.fire-lobby').forEach(function (el) {
            el.addEventListener('input', function () {
                var idx = parseInt(el.dataset.idx, 10);
                getSettings(idx).lobbyArea = Math.max(0, parseFloat(el.value) || 0);
                renderResults();
            });
        });
        container.querySelectorAll('.fire-vpv-dn').forEach(function (el) {
            el.addEventListener('change', function () {
                var idx = parseInt(el.dataset.idx, 10);
                getSettings(idx).vpvDN = parseInt(el.value, 10) || 65;
                renderResults();
            });
        });
        container.querySelectorAll('.fire-zone-boundary').forEach(function (el) {
            el.addEventListener('change', function () {
                var idx = parseInt(el.dataset.idx, 10);
                getSettings(idx).zoneBoundary = Math.max(5, parseInt(el.value, 10) || 17);
                renderAllAccordions();
                renderResults();
            });
        });
        container.querySelectorAll('.fire-dry-riser').forEach(function (el) {
            el.addEventListener('change', function () {
                var idx = parseInt(el.dataset.idx, 10);
                getSettings(idx).dryRiser = el.checked;
                renderAllAccordions();
                renderResults();
            });
        });
        container.querySelectorAll('.fire-dry-count').forEach(function (el) {
            el.addEventListener('change', function () {
                getSettings(parseInt(el.dataset.idx, 10)).dryPipeCount = Math.max(1, parseInt(el.value, 10) || 2);
                renderAllAccordions();
                renderResults();
            });
        });
        container.querySelectorAll('.fire-dry-bpf').forEach(function (el) {
            el.addEventListener('change', function () {
                getSettings(parseInt(el.dataset.idx, 10)).dryBranchPerFloor = Math.max(1, parseInt(el.value, 10) || 2);
                renderAllAccordions();
                renderResults();
            });
        });
        container.querySelectorAll('.fire-dry-main-dn').forEach(function (el) {
            el.addEventListener('change', function () {
                getSettings(parseInt(el.dataset.idx, 10)).dryMainDN = parseInt(el.value, 10) || 80;
                renderAllAccordions();
                renderResults();
            });
        });
        container.querySelectorAll('.fire-dry-branch-dn').forEach(function (el) {
            el.addEventListener('change', function () {
                getSettings(parseInt(el.dataset.idx, 10)).dryBranchDN = parseInt(el.value, 10) || 65;
                renderAllAccordions();
                renderResults();
            });
        });
        container.querySelectorAll('.fire-commercial').forEach(function (el) {
            el.addEventListener('change', function () {
                var idx = parseInt(el.dataset.idx, 10);
                getSettings(idx).commercial = el.checked;
                renderAllAccordions();
                renderResults();
            });
        });
        container.querySelectorAll('.fire-comm-count').forEach(function (el) {
            el.addEventListener('input', function () {
                var idx = parseInt(el.dataset.idx, 10);
                getSettings(idx).commercialCount = Math.max(1, parseInt(el.value, 10) || 1);
                renderResults();
            });
        });
    }

    function renderAllAccordions() {
        renderBuildingAccordions('vpvBuildingAccordions', 'vpv');
        renderBuildingAccordions('auptBuildingAccordions', 'aupt');
    }

    /* ===================================================================
       Render results tables
    =================================================================== */
    function renderResultsTable(containerId, items, title) {
        var el = document.getElementById(containerId);
        if (!el) return;

        if (!items || !items.length) {
            el.innerHTML =
                '<div class="no-data-banner"><i class="bi bi-info-circle-fill"></i>' +
                '<span>Нет данных для отображения. Проверьте настройки корпусов.</span></div>';
            return;
        }

        var z1Items = items.filter(function (i) { return i.group === 'zone1'; });
        var z2Items = items.filter(function (i) { return i.group === 'zone2'; });

        function renderGroup(groupItems, label) {
            if (!groupItems.length) return '';
            var rows = groupItems.map(function (item) {
                return '<tr>' +
                    '<td>' + escHtml(item.name) + '</td>' +
                    '<td>' + item.unit + '</td>' +
                    '<td class="riser-count">' + (typeof item.qty === 'number' ? (Math.round(item.qty * 10) / 10) : item.qty) + '</td>' +
                    '<td class="spec-note-cell" style="font-size:11px;color:var(--gray-500)">' + escHtml(item.note || '') + '</td>' +
                    '</tr>';
            }).join('');
            return '<tr class="spec-group-row"><td colspan="4">' + label + '</td></tr>' + rows;
        }

        var tableHtml = renderGroup(z1Items, 'Зона I (эт. 1-17)') +
            renderGroup(z2Items, 'Зона II (эт. 18+)');

        el.innerHTML =
            '<div class="riser-table-wrap"><table class="riser-table">' +
            '<thead><tr><th>Наименование</th><th>Ед.</th><th>Кол-во</th><th>Примечание</th></tr></thead>' +
            '<tbody>' + tableHtml + '</tbody>' +
            '</table></div>';
    }

    function renderResults() {
        var vpvItems  = collectVPVItems();
        var auptItems = collectAUPTItems();
        renderResultsTable('vpvResults', vpvItems, 'ВПВ');
        renderResultsTable('auptResults', auptItems, 'АУПТ');
    }

    /* ===================================================================
       Specification
    =================================================================== */
    function renderFullSpecification() {
        var el = document.getElementById('specContent');
        if (!el) return;

        if (!buildingStats || !buildingStats.length) {
            el.innerHTML =
                '<div class="no-data-banner"><i class="bi bi-info-circle-fill"></i>' +
                '<span>Загрузите данные проекта для формирования спецификации.</span></div>';
            return;
        }

        var rowNum = 1;
        function itemRow(name, unit, qty, reserve, qtyR, note) {
            return '<tr class="spec-item-row">' +
                '<td>' + (rowNum++) + '</td>' +
                '<td>' + escHtml(name) + '</td>' +
                '<td>' + unit + '</td>' +
                '<td>' + qty + '</td>' +
                '<td>' + (reserve || '\u2014') + '</td>' +
                '<td>' + (qtyR || qty) + '</td>' +
                '<td class="spec-note-cell">' + escHtml(note || '\u2014') + '</td>' +
                '</tr>';
        }

        function subtotalRow(pipeM, eqCount) {
            var parts = [];
            if (pipeM > 0) parts.push('Труб: ' + (Math.round(pipeM * 10) / 10) + '\u00a0м.п.');
            if (eqCount > 0) parts.push('Оборудование: ' + eqCount + '\u00a0шт');
            if (!parts.length) return '';
            return '<tr class="spec-subtotal-row">' +
                '<td></td><td colspan="2">Итого по разделу</td>' +
                '<td colspan="4">' + parts.join('\u2003\u00b7\u2003') + '</td></tr>';
        }

        var rows = '';

        // ====== VPV ======
        var vpvItems = collectVPVItems();
        if (vpvItems.length) {
            rows += '<tr class="spec-system-row"><td colspan="7">ВПВ \u2014 Внутренний противопожарный водопровод (Жилая часть)</td></tr>';
            var vpvZ1 = vpvItems.filter(function (i) { return i.group === 'zone1'; });
            var vpvZ2 = vpvItems.filter(function (i) { return i.group === 'zone2'; });
            var vpvPipeM = 0, vpvEqCount = 0;

            if (vpvZ1.length) {
                rows += '<tr class="spec-group-row"><td colspan="7">Зона I (этажи 1-11)</td></tr>';
                vpvZ1.forEach(function (item) {
                    var q = Math.round(item.qty * 10) / 10;
                    if (item.unit === 'м.п.') vpvPipeM += item.qty;
                    else vpvEqCount += item.qty;
                    rows += itemRow(item.name, item.unit, q, '', q, item.note);
                });
            }
            if (vpvZ2.length) {
                rows += '<tr class="spec-group-row"><td colspan="7">Зона II (этажи 12+, транзит через 1-11)</td></tr>';
                vpvZ2.forEach(function (item) {
                    var q = Math.round(item.qty * 10) / 10;
                    if (item.unit === 'м.п.') vpvPipeM += item.qty;
                    else vpvEqCount += item.qty;
                    rows += itemRow(item.name, item.unit, q, '', q, item.note);
                });
            }
            rows += subtotalRow(vpvPipeM, vpvEqCount);
        }

        // ====== AUPT ======
        var auptItems = collectAUPTItems();
        if (auptItems.length) {
            rows += '<tr class="spec-system-row"><td colspan="7">АУПТ \u2014 Автоматическое пожаротушение (Жилая часть)</td></tr>';
            var auptZ1 = auptItems.filter(function (i) { return i.group === 'zone1'; });
            var auptZ2 = auptItems.filter(function (i) { return i.group === 'zone2'; });
            var auptPipeM = 0, auptEqCount = 0;

            if (auptZ1.length) {
                rows += '<tr class="spec-group-row"><td colspan="7">Зона I (этажи 1-11)</td></tr>';
                auptZ1.forEach(function (item) {
                    var q = Math.round(item.qty * 10) / 10;
                    if (item.unit === 'м.п.') auptPipeM += item.qty;
                    else auptEqCount += item.qty;
                    rows += itemRow(item.name, item.unit, q, '', q, item.note);
                });
            }
            if (auptZ2.length) {
                rows += '<tr class="spec-group-row"><td colspan="7">Зона II (этажи 12+, транзит через 1-11)</td></tr>';
                auptZ2.forEach(function (item) {
                    var q = Math.round(item.qty * 10) / 10;
                    if (item.unit === 'м.п.') auptPipeM += item.qty;
                    else auptEqCount += item.qty;
                    rows += itemRow(item.name, item.unit, q, '', q, item.note);
                });
            }
            rows += subtotalRow(auptPipeM, auptEqCount);
        }

        if (!rows) {
            el.innerHTML =
                '<div class="no-data-banner"><i class="bi bi-info-circle-fill"></i>' +
                '<span>Нет данных. Включите ВПВ или АУПТ хотя бы для одного корпуса.</span></div>';
            return;
        }

        el.innerHTML =
            '<div class="riser-table-wrap"><table class="riser-table spec-table">' +
            '<thead><tr><th>\u2116</th><th>Наименование</th><th>Ед.</th>' +
            '<th>Кол-во</th><th>Запас</th><th>С запасом</th><th>Примечание</th></tr></thead>' +
            '<tbody>' + rows + '</tbody></table></div>';
    }

    /* ===================================================================
       CSV Export
    =================================================================== */
    document.getElementById('btnExportExcel').addEventListener('click', exportToCSV);

    function exportToCSV() {
        if (!buildingStats || !buildingStats.length) return;

        var sep = ';';
        var lines = [];
        lines.push(['\u2116','Наименование','Ед.','Кол-во','Запас','С запасом','Примечание'].join(sep));
        var rowNum = 1;

        function addSection(title, items) {
            if (!items.length) return;
            lines.push(['', title, '', '', '', '', ''].join(sep));
            var z1 = items.filter(function (i) { return i.group === 'zone1'; });
            var z2 = items.filter(function (i) { return i.group === 'zone2'; });
            if (z1.length) {
                lines.push(['', 'Зона I (этажи 1-11)', '', '', '', '', ''].join(sep));
                z1.forEach(function (item) {
                    var q = Math.round(item.qty * 10) / 10;
                    lines.push([rowNum++, item.name, item.unit, q, '\u2014', q, item.note || ''].join(sep));
                });
            }
            if (z2.length) {
                lines.push(['', 'Зона II (этажи 12+)', '', '', '', '', ''].join(sep));
                z2.forEach(function (item) {
                    var q = Math.round(item.qty * 10) / 10;
                    lines.push([rowNum++, item.name, item.unit, q, '\u2014', q, item.note || ''].join(sep));
                });
            }
        }

        addSection('ВПВ \u2014 Внутренний противопожарный водопровод', collectVPVItems());
        addSection('АУПТ \u2014 Автоматическое пожаротушение', collectAUPTItems());

        var csv  = '\uFEFF' + lines.join('\r\n');
        var blob = new Blob([csv], { type: 'text/csv;charset=utf-8;' });
        var url  = URL.createObjectURL(blob);
        var a    = document.createElement('a');
        a.href = url; a.download = 'Specification_VPV_AUPT.csv';
        document.body.appendChild(a); a.click();
        document.body.removeChild(a); URL.revokeObjectURL(url);
    }

    /* ===================================================================
       Visualization
    =================================================================== */
    var vizFilter   = 'all';
    var vizBldIdx   = 0;
    var vizScale    = 1;
    var vizPanX     = 0, vizPanY = 0;
    var vizDragging = false, vizDragX = 0, vizDragY = 0;

    var NS = 'http://www.w3.org/2000/svg';
    function svgEl(tag, attrs, parent) {
        var el = document.createElementNS(NS, tag);
        if (attrs) Object.keys(attrs).forEach(function (k) { el.setAttribute(k, attrs[k]); });
        if (parent) parent.appendChild(el);
        return el;
    }
    function svgText(x, y, text, cls, parent) {
        var t = svgEl('text', { x: x, y: y, 'class': cls }, parent);
        t.textContent = text;
        return t;
    }
    function svgIcon(x, y, icon, color, size, tooltip, parent) {
        var g = svgEl('g', { 'class': 'viz-icon', transform: 'translate(' + x + ',' + y + ')' }, parent);
        g.dataset.vizTip = tooltip || '';
        var fo = svgEl('foreignObject', { x: -(size/2), y: -(size/2), width: size, height: size }, g);
        var div = document.createElement('div');
        div.style.cssText = 'display:flex;align-items:center;justify-content:center;width:100%;height:100%;color:' + color + ';font-size:' + (size * 0.7) + 'px';
        div.innerHTML = '<i class="bi ' + icon + '"></i>';
        fo.appendChild(div);
        return g;
    }

    // Tooltip
    function setupTooltip() {
        var tip = document.getElementById('vizTooltip');
        var svg = document.getElementById('vizSvg');
        if (!tip || !svg) return;
        svg.addEventListener('mouseover', function (e) {
            var el = e.target.closest('.viz-icon');
            if (el && el.dataset.vizTip) {
                tip.textContent = el.dataset.vizTip;
                tip.style.display = 'block';
            }
        });
        svg.addEventListener('mousemove', function (e) {
            if (tip.style.display === 'block') {
                tip.style.left = (e.clientX + 12) + 'px';
                tip.style.top  = (e.clientY - 8) + 'px';
            }
        });
        svg.addEventListener('mouseout', function (e) {
            var el = e.target.closest('.viz-icon');
            if (el) tip.style.display = 'none';
        });
    }

    // Pan & Zoom
    function applyTransform() {
        var svg = document.getElementById('vizSvg');
        if (svg) svg.style.transform = 'translate(' + vizPanX + 'px,' + vizPanY + 'px) scale(' + vizScale + ')';
    }
    function setupPanZoom() {
        var vp = document.getElementById('vizViewport');
        if (!vp) return;
        vp.addEventListener('mousedown', function (e) {
            if (e.button !== 0) return;
            vizDragging = true; vizDragX = e.clientX - vizPanX; vizDragY = e.clientY - vizPanY;
        });
        window.addEventListener('mousemove', function (e) {
            if (!vizDragging) return;
            vizPanX = e.clientX - vizDragX; vizPanY = e.clientY - vizDragY;
            applyTransform();
        });
        window.addEventListener('mouseup', function () { vizDragging = false; });
        vp.addEventListener('wheel', function (e) {
            e.preventDefault();
            var d = e.deltaY > 0 ? -0.1 : 0.1;
            vizScale = Math.max(0.3, Math.min(3, vizScale + d));
            applyTransform();
        }, { passive: false });
    }

    // Toolbar handlers
    document.querySelectorAll('.viz-sys-btn').forEach(function (btn) {
        btn.addEventListener('click', function () {
            document.querySelectorAll('.viz-sys-btn').forEach(function (b) { b.classList.remove('active'); });
            btn.classList.add('active');
            vizFilter = btn.dataset.viz;
            renderVisualization();
        });
    });
    document.getElementById('vizZoomIn').addEventListener('click', function () {
        vizScale = Math.min(3, vizScale + 0.2); applyTransform();
    });
    document.getElementById('vizZoomOut').addEventListener('click', function () {
        vizScale = Math.max(0.3, vizScale - 0.2); applyTransform();
    });
    document.getElementById('vizZoomReset').addEventListener('click', function () {
        vizScale = 1; vizPanX = 0; vizPanY = 0; applyTransform();
    });

    setupTooltip();
    setupPanZoom();

    /* ===================================================================
       ESTIMATE (Смета)
    =================================================================== */

    // Габариты фитингов для вычета из трубы (м)
    var APT_FITTING_LENGTHS = {
        gruvlok: { 25: 0.04, 32: 0.04, 40: 0.05, 50: 0.05, 65: 0.06, 80: 0.06, 100: 0.07 },
        tee:     { 25: 0.06, 32: 0.07, 40: 0.08, 50: 0.10, 65: 0.12, 80: 0.14, 100: 0.18 },
        elbow:   { 25: 0.05, 32: 0.06, 40: 0.07, 50: 0.08, 65: 0.10, 80: 0.12, 100: 0.15 }
    };

    function fittingLen(type, dn) {
        return (APT_FITTING_LENGTHS[type] && APT_FITTING_LENGTHS[type][dn]) || 0;
    }

    function formatMoney(v) {
        return v ? Number(v).toLocaleString('ru-RU', { minimumFractionDigits: 0, maximumFractionDigits: 0 }) + ' \u20bd' : '';
    }

    // Генерирует массив [{name, unit, qty, materialQty, type:'работа'|'материал', group}]
    function calculateFireEstimateItems() {
        if (!buildingStats || !buildingStats.length) return [];
        var items = [];

        function pushWork(name, unit, qty, group) {
            if (qty <= 0) return;
            items.push({ name: name, unit: unit, qty: Math.round(qty * 10) / 10, type: 'работа', group: group || '' });
        }
        function pushMat(name, unit, qty, group) {
            if (qty <= 0) return;
            items.push({ name: name, unit: unit, qty: Math.round(qty * 10) / 10, type: 'материал', group: group || '' });
        }

        // Агрегируем из всех корпусов
        var vpvItems = collectVPVItems();
        var auptItems = collectAUPTItems();
        var allItems = vpvItems.concat(auptItems);

        // Разделяем трубы и фитинги/оборудование
        allItems.forEach(function (item) {
            var q = Math.round((item.qty || 0) * 10) / 10;
            if (q <= 0) return;

            var isPipe = item.unit === 'м.п.' && /Труба стальная/i.test(item.name);
            var isGrouvlok = /Муфта грувлок/i.test(item.name);
            var isPaint = /Окраска/i.test(item.name);

            if (isPipe) {
                // Извлекаем DN для вычета фитингов
                var dnMatch = item.name.match(/DN\s*(\d+)/i) || item.name.match(/DN\\u00a0(\d+)/);
                var dn = dnMatch ? parseInt(dnMatch[1], 10) : 65;

                // Считаем вычет: грувлоки этого DN
                var gruvCount = 0;
                allItems.forEach(function (f) {
                    if (/Муфта грувлок/i.test(f.name)) {
                        var fDN = 0;
                        var fm = f.name.match(/DN\s*(\d+)/i) || f.name.match(/DN\\u00a0(\d+)/);
                        if (fm) fDN = parseInt(fm[1], 10);
                        if (fDN === dn) gruvCount += (f.qty || 0);
                    }
                });

                var totalDeduct = gruvCount * fittingLen('gruvlok', dn);
                var matQty = Math.round(Math.max(0, q - totalDeduct) * 1.02 * 10) / 10;

                // Работа по монтажу трубы
                var workName = dn >= 50
                    ? 'Монтаж трубопроводов стальных электросварных DN\u00a0' + dn
                    : 'Монтаж трубопроводов стальных ВГП DN\u00a0' + dn;
                pushWork(workName, 'м.п.', q, item.group);
                pushMat(item.name, 'м.п.', matQty, item.group);
            } else if (isGrouvlok) {
                pushMat(item.name, item.unit, q, item.group);
            } else if (isPaint) {
                pushWork('Окраска трубопроводов (грунт + эмаль, 2 слоя)', 'м\u00b2', q, item.group);
                pushMat('Грунт ГФ-021 + Эмаль ПФ-115 (зелёная)', 'кг',
                    Math.round(q * 0.4 * 10) / 10, item.group); // 0.2 кг/м² × 2 слоя
            } else if (/ШПК|Спринклер|СПЖ|Датчик|Рукав|Узел управления|Затвор|Диафрагма|Огнетушитель|Манометр/i.test(item.name)) {
                // Оборудование: работа монтажа + материал
                var eqWorkName = 'Монтаж: ' + item.name.replace(/\(.+?\)/g, '').trim();
                pushWork(eqWorkName, item.unit, q, item.group);
                pushMat(item.name, item.unit, q, item.group);
            } else if (/Хомут/i.test(item.name)) {
                // Крепёж — только материал
                pushMat(item.name, item.unit, q, item.group);
            } else if (/Кран шаровой|Кран промывочный|Клапан обратный|Патрубок фасадный|Головка ГМ|Задвижка|Заглушка эллиптическая|Вентиль пожарный/i.test(item.name)) {
                // Арматура: работа + материал
                pushWork('Монтаж: ' + item.name.replace(/\(.+?\)/g, '').trim(), item.unit, q, item.group);
                pushMat(item.name, item.unit, q, item.group);
            } else {
                // Прочее — только материал
                pushMat(item.name, item.unit, q, item.group);
            }
        });

        return items;
    }

    function renderEstimate() {
        var el = document.getElementById('estimateContent');
        if (!el) return;

        if (!buildingStats || !buildingStats.length) {
            el.innerHTML =
                '<div class="no-data-banner"><i class="bi bi-info-circle-fill"></i>' +
                '<span>Загрузите данные проекта для формирования сметы.</span></div>';
            return;
        }

        var items = calculateFireEstimateItems();
        if (!items.length) {
            el.innerHTML =
                '<div class="no-data-banner"><i class="bi bi-info-circle-fill"></i>' +
                '<span>Нет данных. Включите ВПВ или АУПТ в настройках корпусов.</span></div>';
            return;
        }

        // Группировка: Трубопроводы → Фасонина → Оборудование → Крепёж/Окраска
        var pipes = [], fittings = [], equipment = [], misc = [];
        items.forEach(function (it) {
            if (/Труба стальная|Монтаж трубопроводов/i.test(it.name)) pipes.push(it);
            else if (/Муфта грувлок|Отвод 90|Заглушка эллиптическая|Тройник переходной/i.test(it.name)) fittings.push(it);
            else if (/ШПК|Спринклер|СПЖ|Датчик|Рукав|Узел управления|Затвор|Диафрагма|Огнетушитель|Манометр|Кран шаровой|Кран промывочный|Клапан|Патрубок|Головка|Задвижка|Вентиль пожарный/i.test(it.name)) equipment.push(it);
            else misc.push(it);
        });

        function renderGroup(groupItems, title) {
            if (!groupItems.length) return '';
            var totalWork = 0, totalMat = 0;
            var rows = groupItems.map(function (it) {
                var cls = it.type === 'работа' ? 'type-work' : 'type-material';
                return '<tr class="' + cls + '">' +
                    '<td>' + escHtml(it.type) + '</td>' +
                    '<td>' + escHtml(it.name) + '</td>' +
                    '<td>' + it.unit + '</td>' +
                    '<td class="riser-count">' + it.qty + '</td>' +
                    '</tr>';
            }).join('');
            return '<tr class="spec-group-row"><td colspan="4">' + escHtml(title) + '</td></tr>' + rows;
        }

        var html =
            '<div class="riser-table-wrap"><table class="riser-table">' +
            '<thead><tr><th style="width:70px">Тип</th><th>Наименование</th><th style="width:50px">Ед.</th><th style="width:80px">Кол-во</th></tr></thead>' +
            '<tbody>' +
            renderGroup(pipes, 'Трубопроводы') +
            renderGroup(fittings, 'Фасонные изделия') +
            renderGroup(equipment, 'Оборудование и арматура') +
            renderGroup(misc, 'Крепёж и окраска') +
            '</tbody></table></div>';

        el.innerHTML = html;
    }

    // Main render
    function renderVisualization() {
        var svg = document.getElementById('vizSvg');
        if (!svg) return;
        svg.innerHTML = '';

        if (!buildingStats || !buildingStats.length) {
            svgText(20, 30, 'Загрузите данные проекта для визуализации.', 'viz-floor-label', svg);
            svg.setAttribute('width', 400); svg.setAttribute('height', 60);
            return;
        }

        // Building selector
        var btnsDiv = document.getElementById('vizBuildingBtns');
        if (btnsDiv) {
            btnsDiv.innerHTML = buildingStats.map(function (b, i) {
                return '<button class="' + (i === vizBldIdx ? 'active' : '') + '" data-viz-bld="' + i + '">' +
                    escHtml(b.name || 'Корпус ' + b.num) + '</button>';
            }).join('');
            btnsDiv.querySelectorAll('button').forEach(function (btn) {
                btn.addEventListener('click', function () {
                    vizBldIdx = parseInt(btn.dataset.vizBld, 10);
                    renderVisualization();
                });
            });
        }

        var b   = buildingStats[vizBldIdx] || buildingStats[0];
        var s   = getSettings(vizBldIdx);
        var nF  = getFloorCount(b);
        var bH  = b.height || 0;
        var sec = s.sections || 1;
        var showVPV  = (vizFilter === 'all' || vizFilter === 'VPV') && s.vpvEnabled;
        var showAUPT = (vizFilter === 'all' || vizFilter === 'AUPT') && s.auptEnabled;

        var PAD     = 40;
        var LABEL_W = 36;
        var FLOOR_H = 36;
        var totalH  = nF * FLOOR_H;
        var svgH    = totalH + PAD * 2 + 50;

        var z2     = hasZone2(b, idx);
        var z1F    = zone1Floors(b, idx);
        var z2F    = zone2Floors(b, idx);

        // X positions
        var RISER_GAP   = 22;
        var SECTION_GAP = 40;
        var x = PAD + LABEL_W;

        var vpvPositions = [];
        if (showVPV) {
            for (var i = 0; i < sec; i++) { vpvPositions.push(x); x += RISER_GAP; }
            if (z2) {
                x += 6;
                for (var i = 0; i < sec; i++) { vpvPositions.push(x); x += RISER_GAP; }
            }
            x += SECTION_GAP;
        }

        var auptPositions = [];
        if (showAUPT) {
            for (var i = 0; i < sec; i++) { auptPositions.push(x); x += RISER_GAP; }
            if (z2) {
                x += 6;
                for (var i = 0; i < sec; i++) { auptPositions.push(x); x += RISER_GAP; }
            }
            x += SECTION_GAP;
        }

        var svgW = Math.max(x + PAD, 400);
        svg.setAttribute('width', svgW);
        svg.setAttribute('height', svgH);

        // Building outline
        var bldX = PAD + LABEL_W - 10;
        var bldY = PAD - 5;
        var bldW = x - bldX + 10;
        svgEl('rect', { x: bldX, y: bldY, width: bldW, height: totalH + 10, 'class': 'viz-building-outline' }, svg);
        svgText(bldX + 6, bldY - 6, escHtml(b.name || 'Корпус ' + b.num) + ' \u00b7 ' + nF + ' эт. \u00b7 ' + bH + ' м', 'viz-building-title', svg);

        // Ground line
        var groundY = PAD + totalH;
        svgEl('line', { x1: PAD - 10, y1: groundY, x2: svgW - PAD + 10, y2: groundY, 'class': 'viz-ground-line' }, svg);

        // Floor lines & labels
        for (var fi = 0; fi <= nF; fi++) {
            var fy = PAD + fi * FLOOR_H;
            if (fi < nF) {
                svgEl('line', { x1: PAD + LABEL_W - 10, y1: fy, x2: x + 5, y2: fy, 'class': 'viz-floor-line' }, svg);
                var floorNum = nF - fi;
                svgText(PAD + 4, fy + FLOOR_H / 2 + 3, floorNum + ' эт', 'viz-floor-label', svg);
            }
        }

        // Zone divider line at floor 11 (if Zone II exists)
        if (z2) {
            var zoneLineY = PAD + z2F * FLOOR_H;
            svgEl('line', { x1: PAD + LABEL_W - 10, y1: zoneLineY, x2: x + 5, y2: zoneLineY,
                stroke: '#1565C0', 'stroke-width': 1.5, 'stroke-dasharray': '6 3', opacity: 0.5 }, svg);
            svgText(x + 10, zoneLineY + 4, 'Зона II / Зона I', 'viz-label', svg);
        }

        var topY = PAD;
        var botY = groundY;

        // ── VPV risers ──
        if (showVPV) {
            // Zone I risers (first `sec` positions)
            for (var i = 0; i < sec && i < vpvPositions.length; i++) {
                var rx = vpvPositions[i];
                // Full height riser for Zone I (floors 1-z1F)
                var z1TopY = PAD + (z2 ? z2F : 0) * FLOOR_H;
                svgEl('line', { x1: rx, y1: z1TopY, x2: rx, y2: botY, 'class': 'viz-riser-vpv' }, svg);

                // SHPKs: 2 per floor (show as icons on left and right)
                for (var fi = 0; fi < z1F; fi++) {
                    var floorY = PAD + (nF - 1 - fi) * FLOOR_H + FLOOR_H / 2;
                    svgIcon(rx - 6, floorY - 4, 'bi-fire', '#D32F2F', 9, 'ШПК-320, эт. ' + (fi + 1), svg);
                    svgIcon(rx + 6, floorY + 4, 'bi-fire', '#D32F2F', 9, 'ШПК-320, эт. ' + (fi + 1), svg);
                    // Диафрагмы на эт. 1-5
                    if (fi < 5) {
                        svgIcon(rx + 10, floorY - 6, 'bi-record-circle', '#1565C0', 7,
                            'Диафрагма Ду50, эт. ' + (fi + 1), svg);
                    }
                }
                svgText(rx, topY - 4, 'ВПВ', 'viz-label', svg);
            }

            // Zone II risers (next `sec` positions, if z2)
            if (z2) {
                for (var i = 0; i < sec; i++) {
                    var ri = sec + i;
                    if (ri >= vpvPositions.length) break;
                    var rx = vpvPositions[ri];

                    // Active riser for Zone II (floors 12+)
                    svgEl('line', { x1: rx, y1: topY, x2: rx, y2: PAD + z2F * FLOOR_H, 'class': 'viz-riser-vpv' }, svg);

                    // Transit through Zone I (dashed)
                    svgEl('line', { x1: rx, y1: PAD + z2F * FLOOR_H, x2: rx, y2: botY, 'class': 'viz-transit-zone2' }, svg);

                    // SHPKs on Zone II floors
                    for (var fi = 0; fi < z2F; fi++) {
                        var floorY = PAD + fi * FLOOR_H + FLOOR_H / 2;
                        var absFloor = z1F + z2F - fi; // абсолютный номер этажа
                        svgIcon(rx - 6, floorY - 4, 'bi-fire', '#D32F2F', 9, 'ШПК-320 (Зона II), эт. ' + absFloor, svg);
                        svgIcon(rx + 6, floorY + 4, 'bi-fire', '#D32F2F', 9, 'ШПК-320 (Зона II), эт. ' + absFloor, svg);
                        // Диафрагмы на эт. 12-15 (первые 4 этажа Зоны II)
                        if ((z2F - fi) <= 4) {
                            svgIcon(rx + 10, floorY - 6, 'bi-record-circle', '#1565C0', 7,
                                'Диафрагма Ду50, эт. ' + absFloor, svg);
                        }
                    }
                    svgText(rx, topY - 4, 'ВПВ-II', 'viz-label', svg);
                }
            }

            // Lobby ШПК icons on 1st floor (4 шт)
            var lobbyArea = s.lobbyArea || 0;
            if (lobbyArea > 0 && sec > 0) {
                var floor1Y = PAD + (nF - 1) * FLOOR_H + FLOOR_H / 2;
                var rx0 = vpvPositions[0];
                for (var li = 0; li < 4; li++) {
                    svgIcon(rx0 - 12 + li * 7, floor1Y + 10, 'bi-fire', '#B71C1C', 8,
                        'ШПК-320 (вестибюль), эт. 1', svg);
                }
                svgText(rx0, PAD + (nF - 1) * FLOOR_H + FLOOR_H - 2, 'Вест.', 'viz-label', svg);
            }

            // Commercial ШПК icons on 1st floor (2 per unit, VPV only — no AUPT)
            if (s.commercial && sec > 0) {
                var floor1Y = PAD + (nF - 1) * FLOOR_H + FLOOR_H / 2;
                var rx0 = vpvPositions[0];
                var commN = s.commercialCount || 1;
                var commShpk = Math.min(2 * commN, 6); // show max 6
                for (var ci = 0; ci < commShpk; ci++) {
                    svgIcon(rx0 + 16 + ci * 7, floor1Y + 10, 'bi-fire', '#E65100', 8,
                        'ШПК-320 (аренда), эт. 1', svg);
                }
            }
        }

        // ── AUPT risers ──
        if (showAUPT) {
            var corrLen = s.corridorLength || 30;
            var sprPerFloor = Math.ceil(corrLen / 3.5);

            // Zone I risers
            for (var i = 0; i < sec && i < auptPositions.length; i++) {
                var rx = auptPositions[i];
                var z1TopY = PAD + (z2 ? z2F : 0) * FLOOR_H;
                svgEl('line', { x1: rx, y1: z1TopY, x2: rx, y2: botY, 'class': 'viz-riser-aupt' }, svg);

                // Sprinkler dots + SPZh on each floor
                var hasComm = s.commercial;
                for (var fi = 0; fi < z1F; fi++) {
                    // Skip floor 1 if commercial (no AUPT in commercial premises)
                    if (hasComm && fi === 0) continue;
                    var floorY = PAD + (nF - 1 - fi) * FLOOR_H + FLOOR_H / 2;
                    // Sprinkler dots (show max 3)
                    var showSpr = Math.min(sprPerFloor, 3);
                    for (var si = 0; si < showSpr; si++) {
                        svgEl('circle', {
                            cx: rx + 8 + si * 5, cy: floorY,
                            r: 2, fill: '#FF6F00'
                        }, svg);
                    }
                    if (sprPerFloor > 3) {
                        svgText(rx + 8 + showSpr * 5 + 2, floorY + 3, '+' + (sprPerFloor - 3), 'viz-label', svg);
                    }
                    // SPZh sensor
                    svgIcon(rx - 7, floorY, 'bi-thermometer-half', '#FF6F00', 9,
                        'СПЖ, эт. ' + (fi + 1), svg);
                }

                // Lobby sprinklers on floor 1 (different type — Стандарт-К80Н)
                var lobbyArea = s.lobbyArea || 0;
                if (lobbyArea > 0) {
                    var floor1Y = PAD + (nF - 1) * FLOOR_H + FLOOR_H / 2;
                    var lobbySpr = Math.ceil(lobbyArea / 12.25);
                    var showLobby = Math.min(lobbySpr, 4);
                    for (var si = 0; si < showLobby; si++) {
                        svgEl('circle', {
                            cx: rx + 8 + si * 5, cy: floor1Y,
                            r: 2.5, fill: '#E65100', stroke: '#FFF', 'stroke-width': 0.5
                        }, svg);
                    }
                    if (lobbySpr > 4) {
                        svgText(rx + 8 + showLobby * 5 + 2, floor1Y + 3, '+' + (lobbySpr - 4), 'viz-label', svg);
                    }
                    svgIcon(rx - 7, floor1Y, 'bi-thermometer-half', '#E65100', 9,
                        'СПЖ (вестибюль), эт. 1', svg);
                }
                svgText(rx, topY - 4, 'АУПТ', 'viz-label', svg);
            }

            // Zone II risers
            if (z2) {
                for (var i = 0; i < sec; i++) {
                    var ri = sec + i;
                    if (ri >= auptPositions.length) break;
                    var rx = auptPositions[ri];

                    // Active riser Zone II
                    svgEl('line', { x1: rx, y1: topY, x2: rx, y2: PAD + z2F * FLOOR_H, 'class': 'viz-riser-aupt' }, svg);

                    // Transit through Zone I (dashed)
                    svgEl('line', { x1: rx, y1: PAD + z2F * FLOOR_H, x2: rx, y2: botY, 'class': 'viz-transit-aupt-zone2' }, svg);

                    // Sprinklers + SPZh on Zone II floors
                    for (var fi = 0; fi < z2F; fi++) {
                        var floorY = PAD + fi * FLOOR_H + FLOOR_H / 2;
                        var showSpr = Math.min(sprPerFloor, 3);
                        for (var si = 0; si < showSpr; si++) {
                            svgEl('circle', {
                                cx: rx + 8 + si * 5, cy: floorY,
                                r: 2, fill: '#FF6F00'
                            }, svg);
                        }
                        svgIcon(rx - 7, floorY, 'bi-thermometer-half', '#FF6F00', 9,
                            'СПЖ (Зона II), эт. ' + (z1F + z2F - fi), svg);
                    }
                    svgText(rx, topY - 4, 'АУПТ-II', 'viz-label', svg);
                }
            }
        }
    }

    /* --- postMessage from portal --- */
    window.addEventListener('message', function (event) {
        var msg = event.data;
        if (!msg) return;
        if (msg.type === 'load-project-data') {
            buildingStats = msg.buildingStats || null;
            renderAllAccordions();
            renderResults();
        }
        if (msg.type === 'theme-change') {
            document.body.classList.toggle('dark-theme', msg.theme === 'dark');
        }
    });

    /* --- Initial render --- */
    renderAllAccordions();
    renderResults();

})();
</script>
</body>
</html>
